# 常用电气元器件参数表

> 本文件由 `desktop/scripts/gen-reference.mjs` 读取 `packs/builtin/*/parts.json` 自动生成，请勿手工修改。
> 参数取自厂商公开样本的常用值，用于选型与原理图设计参考；定型前请以官方最新样本与铭牌为准。

数据包：`drive-cn`、`iec-cn`、`pneumatic-cn`、`sensor-cn`、`servo-cn`、`smc-cn`、`vision-cn`。

## 断路器

| 型号 | 厂商 | 极数 | 额定电流 | 曲线 | 分断能力 | 额定电压 | 安装 | 壳架电流 | 脱扣曲线 | 数据来源 | 脱扣器 | 剩余动作电流 | 漏电类型 | 宽度 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| iC65N 1P C16 | 施耐德 | 1P | 16 A | C | 6 kA | 230/400 V AC | 35 mm 导轨 | — | — | — | — | — | — | — |
| iC65N 3P D32 | 施耐德 | 3P | 32 A | D | 6 kA | 400 V AC | 35 mm 导轨 | — | — | — | — | — | — | — |
| NXB-63 3P C32 | 正泰 | 3P | 32 A | C | 6 kA | 400 V AC | 35 mm 导轨 | — | — | — | — | — | — | — |
| CDM3-100S/3300 100A | 德力西 | 3P | 100 A | — | 35 kA（400 V） | 400 V AC | 固定式 | 100 A | — | — | — | — | — | — |
| 5SY63 3P C16 | 西门子 | 3P | 16 A | C | 6 kA | 400 V AC | 35 mm 导轨 | — | — | — | — | — | — | — |
| iC65N 1P C6 | 施耐德 | 1P | 6 A | — | 6 kA（IEC 60898） | 230/400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| iC65N 2P C16 | 施耐德 | 2P | 16 A | — | 6 kA（IEC 60898） | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| iC65N 3P C25 | 施耐德 | 3P | 25 A | — | 6 kA（IEC 60898） | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| iC65N 4P C40 | 施耐德 | 4P | 40 A | — | 6 kA（IEC 60898） | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NXB-63 1P C16 | 正泰 | 1P | 16 A | — | 6 kA | 230/400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NXB-63 2P C20 | 正泰 | 2P | 20 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NXB-63 3P C63 | 正泰 | 3P | 63 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NXB-63 3P D32 | 正泰 | 3P | 32 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | D | — | — | — | — | — |
| NXB-63 2P D20 | 正泰 | 2P | 20 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | D | — | — | — | — | — |
| CDB6i 1P C16 | 德力西 | 1P | 16 A | — | 6 kA | 230/400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| CDB6i 3P C32 | 德力西 | 3P | 32 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| 5SY6116-7 | 西门子 | 1P | 16 A | — | 6 kA | 230/400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| 5SY6332-7 | 西门子 | 3P | 32 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| S201-C16 | ABB | 1P | 16 A | — | 6 kA | 230/400 V AC | 35 mm 导轨 | — | C | new.abb.com | — | — | — | — |
| S203-C32 | ABB | 3P | 32 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| S204-C40 | ABB | 4P | 40 A | — | 6 kA | 400 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NDB1-63 1P C16 | 良信 | 1P | 16 A | — | 6 kA | 230/240 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NDB1-63 3P C32 | 良信 | 3P | 32 A | — | 6 kA | 400/415 V AC | 35 mm 导轨 | — | C | — | — | — | — | — |
| NDB1-63 1P D16 | 良信 | 1P | 16 A | — | 6 kA | 230/240 V AC | 35 mm 导轨 | — | D | — | — | — | — | — |
| CDM3-100S/3300 63A | 德力西 | 3P | 63 A | — | 35 kA（400 V） | 400 V AC | 固定式 | 100 A | — | — | 热磁固定式 | — | — | — |
| CDM3-250S/3300 250A | 德力西 | 3P | 250 A | — | — | 400 V AC | 固定式 | 250 A | — | — | 热磁固定式 | — | — | — |
| CDM3-400F/3300 400A | 德力西 | 3P | 400 A | — | — | 400 V AC | 固定式 | 400 A | — | — | 热磁固定式 | — | — | — |
| NXM-250S/3300 250A | 正泰 | 3P | 250 A | — | 36 kA（400 V） | 400 V AC | 固定式 | 250 A | — | — | 热磁固定式 | — | — | — |
| NXM-400S/3300 400A | 正泰 | 3P | 400 A | — | — | 400 V AC | 固定式 | 400 A | — | — | 热磁固定式 | — | — | — |
| NSX100N TMD100 3P | 施耐德 | 3P | 100 A | — | 50 kA（380/415 V，Icu） | 690 V AC | 固定式 | 100 A | — | — | TMD 热磁（热脱扣可调） | — | — | — |
| NSX250N TMD250 3P | 施耐德 | 3P | 250 A | — | 50 kA（380/415 V，Icu） | 690 V AC | 固定式 | 250 A | — | — | TMD 热磁（热脱扣可调） | — | — | — |
| CM3-100M/3300 100A | 常熟 | 3P | 100 A | — | — | 400 V AC | 固定式 | 100 A | — | — | 热磁式 | — | — | — |
| NXBLE-32 1P+N C16 30mA | 正泰 | 1P+N | 16 A | — | — | 230 V AC | 35 mm 导轨 | — | C | — | — | 30 mA | AC 型 | — |
| NXBLE-32 2P C20 30mA | 正泰 | 2P | 20 A | — | — | 230/400 V AC | 35 mm 导轨 | — | C | — | — | 30 mA | AC 型 | — |
| DZ47LE-32 2P C20 30mA | 德力西 | 2P | 20 A | — | — | 230/400 V AC | 35 mm 导轨 | — | C | — | — | 30 mA | AC 型 | — |
| iDPNa Vigi+ 1P+N C16 30mA | 施耐德 | 1P+N | 16 A | — | 4.5 kA | 230 V AC | — | — | C | schneider-electric.cn | — | 30 mA | AC 型（电子式） | 18 mm |
| iID 2P 40A 30mA A型 | 施耐德 | 2P | 40 A | — | — | 400 V AC | 35 mm 导轨 | — | — | se.com | — | 30 mA | A 型 | — |
| DS201 C16 A30 | ABB | 1P+N | 16 A | — | 6 kA | 230 V AC | — | — | C | new.abb.com | — | 30 mA | A 型 | 2 模数 |
| NDB1LE-63 1P+N C16 30mA | 良信 | 1P+N | 16 A | — | — | 230 V AC | 35 mm 导轨 | — | C | — | — | 30 mA | AC 型 | — |

## 接触器

| 型号 | 厂商 | 额定电流 | 控制功率 | 线圈电压 | 极数 | 安装 | 数据来源 | 辅助触点 |
|---|---|---|---|---|---|---|---|---|
| LC1D18M7C | 施耐德 | 18 A（AC-3） | 7.5 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D25M7C | 施耐德 | 25 A（AC-3） | 11 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| CJX2-1810 | 正泰 | 18 A（AC-3） | 7.5 kW @ 380 V | 220 V AC | 3P + 1NO | 35 mm 导轨 | — | — |
| CJX2-2510 | 正泰 | 25 A（AC-3） | 11 kW @ 380 V | 220 V AC | 3P + 1NO | 35 mm 导轨 | — | — |
| 3RT2026-1BB40 | 西门子 | 25 A（AC-3） | 11 kW @ 400 V | 24 V DC | 3P + 1NO | 35 mm 导轨 | — | — |
| LC1D09M7C | 施耐德 | 9 A（AC-3） | 4 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D12M7C | 施耐德 | 12 A（AC-3） | 5.5 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D18BDC | 施耐德 | 18 A（AC-3） | 7.5 kW @ 400 V | 24 V DC | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D25Q7C | 施耐德 | 25 A（AC-3） | 11 kW @ 400 V | 380 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | schneider-electric.cn | — |
| LC1D40AM7C | 施耐德 | 40 A（AC-3） | 18.5 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D50AM7C | 施耐德 | 50 A（AC-3） | 22 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D65AM7C | 施耐德 | 65 A（AC-3） | 30 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| LC1D95M7C | 施耐德 | 95 A（AC-3） | 45 kW @ 400 V | 220 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| CJX2-0910 | 正泰 | 9 A（AC-3） | 4 kW @ 400 V | 220 V AC | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| CJX2-1210 | 正泰 | 12 A（AC-3） | 5.5 kW @ 400 V | 220 V AC | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| CJX2-3210 | 正泰 | 32 A（AC-3） | 15 kW @ 400 V | 220 V AC | 3P + 1NO | 35 mm 导轨/螺钉 | — | — |
| CJX2-6511 | 正泰 | 65 A（AC-3） | 30 kW @ 400 V | 220 V AC | 3P + 1NO + 1NC | 35 mm 导轨/螺钉 | — | — |
| 3RT2016-1BB41 | 西门子 | 9 A（AC-3） | 4 kW @ 400 V | 24 V DC | 3P + 1NO | 35 mm 导轨 | — | 1NO |
| 3RT2036-1AN20 | 西门子 | 50 A（AC-3） | 22 kW @ 400 V | 220 V AC 50/60 Hz | 3P | 35 mm 导轨/螺钉 | sieportal.siemens.com | 1NO + 1NC |
| AX25-30-10-80 | ABB | 25 A（AC-3） | 11 kW @ 400 V | 220–230 V AC 50/60 Hz | 3P + 1NO | 35 mm 导轨 | — | — |

## 热继电器

| 型号 | 厂商 | 整定范围 | 脱扣等级 | 适配接触器 | 复位 | 数据来源 |
|---|---|---|---|---|---|---|
| LRD21C | 施耐德 | 12–18 A | 10A | LC1D18 | 手动/自动 | — |
| LRD32C | 施耐德 | 23–32 A | 10A | LC1D25 | 手动/自动 | — |
| NR2-25/Z | 正泰 | 0.63–25 A（按热元件） | 10A | CJX2-25 | 手动/自动 | — |
| 3RU2126-4BB0 | 西门子 | 14–20 A | 10 | 3RT2026 | 手动/自动 | — |
| LRD10C | 施耐德 | 4–6 A | 10A | LC1D09 | 手动/自动 | — |
| LRD14C | 施耐德 | 7–10 A | 10A | LC1D12/LC1D18 | 手动/自动 | — |
| LRD22C | 施耐德 | 16–24 A | 10A | LC1D25 | 手动/自动 | — |
| LRD3355C | 施耐德 | 30–38 A | 10A | LC1D40A/LC1D50A | 手动/自动 | — |
| LRD3359C | 施耐德 | 48–65 A | 10A | LC1D65A | 手动/自动 | — |
| 3RU2116-1JB0 | 西门子 | 7–10 A | 10 | 3RT2016 | 手动/自动 | industry.siemens.com |
| 3RU2126-4CB0 | 西门子 | 18–25 A | 10 | 3RT2026 | 手动/自动 | — |
| TA25DU-25M | ABB | 18–25 A | 10 | AX25 | 手动/自动 | — |
| TA42DU-42M | ABB | 29–42 A | 10 | AX40/AX50 | 手动/自动 | — |

## 中间继电器

| 型号 | 厂商 | 触点形式 | 触点容量 | 线圈电压 | 安装 | 宽度 | 连接方式 | 说明 |
|---|---|---|---|---|---|---|---|---|
| MY2NJ DC24 | 欧姆龙 | 2CO | 5 A / 250 V AC | 24 V DC | 插座 PYF08A | — | — | — |
| MY4NJ DC24 | 欧姆龙 | 4CO | 3 A / 250 V AC | 24 V DC | 插座 PYF14A | — | — | — |
| RXM2AB2BD | 施耐德 | 2CO | 12 A / 250 V AC | 24 V DC | 插座 RXZE1M2C | — | — | — |
| JZX-22F(D)/2Z | 正泰 | 2CO | 5 A / 250 V AC | 24 V DC | 插座 | — | — | — |
| MY2NJ AC220 | 欧姆龙 | 2CO | 5 A / 250 V AC | 220 V AC | 插座 PYF08A | — | — | — |
| MY4NJ AC220 | 欧姆龙 | 4CO | 3 A / 250 V AC | 220 V AC | 插座 PYF14A | — | — | — |
| MY4NJ DC12 | 欧姆龙 | 4CO | 3 A / 250 V AC | 12 V DC | 插座 PYF14A | — | — | — |
| RXM2AB2P7 | 施耐德 | 2CO | 12 A / 250 V AC | 230 V AC | 插座 RXZE1M2C | — | — | — |
| RXM4AB2BD | 施耐德 | 4CO | 6 A / 250 V AC | 24 V DC | 插座 RXZE1M4C | — | — | — |
| RXM4AB2P7 | 施耐德 | 4CO | 6 A / 250 V AC | 230 V AC | 插座 RXZE1M4C | — | — | — |
| JZX-22F(D)/4Z DC24 | 正泰 | 4CO | 5 A / 250 V AC | 24 V DC | 插座 | — | — | — |
| JZX-22F(D)/2Z AC220 | 正泰 | 2CO | 5 A / 250 V AC | 220 V AC | 插座 | — | — | — |
| PLC-RSC-24DC/21 | 菲尼克斯 | 1CO | — | 24 V DC | 35 mm 导轨 | 6.2 mm | 螺钉 | 基座 + 插拔式微型继电器 |

## 开关电源

| 型号 | 厂商 | 输出功率 | 输出电压 | 输出电流 | 输入 | 安装 |
|---|---|---|---|---|---|---|
| NDR-120-24 | 明纬 | 120 W | 24 V DC | 5 A | 85–264 V AC | 35 mm 导轨 |
| LRS-350-24 | 明纬 | 350 W | 24 V DC | 14.6 A | 90–132/180–264 V AC | 机壳式 |
| NES-350-24 | 正泰 | 350 W | 24 V DC | 14.6 A | 90–132/180–264 V AC | 机壳式 |
| NES-35-12 | 明纬 | 35 W | 12 V DC | 3 A | — | 机壳式 |
| NDR-120-12 | 明纬 | 120 W | 12 V DC | 10 A | — | 35 mm 导轨 |
| NDR-120-48 | 明纬 | 120 W | 48 V DC | 2.5 A | — | 35 mm 导轨 |
| NDR-240-48 | 明纬 | 240 W | 48 V DC | 5 A | 90–264 V AC | 35 mm 导轨 |
| LRS-600-24 | 明纬 | 600 W | 24 V DC | 25 A | — | 机壳式 |
| LRS-600-48 | 明纬 | 600 W | 48 V DC | 12.5 A | — | 机壳式 |
| SE-600-24 | 明纬 | 600 W | 24 V DC | 25 A | — | 机壳式 |
| NES-150-24 | 明纬 | 150 W | 24 V DC | 6.5 A | — | 机壳式 |
| NKY2-120-24 | 正泰 | 120 W | 24 V DC | 5 A | — | — |
| NKY2-240-24 | 正泰 | 240 W | 24 V DC | 10 A | — | — |
| NKY2G-75-24 | 正泰 | 75 W | 24 V DC | 3.2 A | — | 35 mm 导轨 |
| PMT-24V350W1AG | 台达 | 350 W | 24 V DC | 14.6 A | — | 机壳式 |
| DRP024V120W1AA | 台达 | 120 W | 24 V DC | 5 A | — | 35 mm 导轨 |
| DRP048V480W1BA | 台达 | 480 W | 48 V DC | 10 A | 85–264 V AC | 35 mm 导轨 |

## PLC

| 型号 | 厂商 | 数字输入 | 数字输出 | 模拟输入 | 通讯 | 程序存储 | 供电 | 模拟输出 | 数据来源 | 备注 | 轴数 | 高速计数 | 类型 | 通道 | 输出类型 | 适配 | 输入方式 | 信号 | 接口 | 协议 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| S7-1200 CPU 1214C DC/DC/DC | 西门子 | 14 DI（24 V DC） | 10 DO（24 V DC 晶体管） | 2 AI（0–10 V） | PROFINET ×1 | 125 KB | 24 V DC | — | — | — | — | — | — | — | — | — | — | — | — | — |
| S7-1200 CPU 1211C DC/DC/DC | 西门子 | 6 DI | 4 DO（晶体管） | 2 AI | PROFINET ×1 | 50 KB | 24 V DC | — | — | — | — | — | — | — | — | — | — | — | — | — |
| FX3U-32MT/ES-A | 三菱 | 16 DI | 16 DO（晶体管 漏型） | — | RS-422 + 扩展 | 64 K 步 | 100–240 V AC | — | — | — | — | — | — | — | — | — | — | — | — | — |
| CP1E-N30DR-A | 欧姆龙 | 18 DI | 12 DO（继电器） | — | USB + RS-232/485 选件 | 8 K 步 | 100–240 V AC | — | — | — | — | — | — | — | — | — | — | — | — | — |
| H5U-1614MTD | 汇川 | 16 DI | 14 DO（晶体管） | — | EtherCAT + Modbus TCP | — | 24 V DC | — | — | — | — | — | — | — | — | — | — | — | — | — |
| S7-1200 CPU 1215C DC/DC/DC | 西门子 | 14 DI（24 V DC） | 10 DO（24 V DC 晶体管，0.5 A） | 2 AI（0–10 V） | PROFINET ×1 | 125 KB | 24 V DC | 2 AO | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| S7-1200 CPU 1212C DC/DC/DC | 西门子 | 8 DI（24 V DC） | 6 DO（24 V DC 晶体管） | 2 AI（0–10 V） | PROFINET ×1 | 75 KB | 24 V DC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| S7-1200 CPU 1211C AC/DC/Relay | 西门子 | 6 DI（24 V DC） | 4 DO（继电器，2 A） | 2 AI（0–10 V） | PROFINET ×1 | 50 KB | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| S7-1500 CPU 1511-1 PN | 西门子 | 无集成 DI（需扩展模块） | 无集成 DO（需扩展模块） | — | PROFINET IRT 双端口交换机 ×1 | 300 KB 程序 / 1.5 MB 数据 | 24 V DC | — | 厂商官网/数据表 | 需配 SIMATIC 存储卡 | — | — | — | — | — | — | — | — | — | — |
| S7-1500 CPU 1513-1 PN | 西门子 | 无集成 DI（需扩展模块） | 无集成 DO（需扩展模块） | — | PROFINET IRT 双端口交换机 ×1 | 500 KB 程序 / 3 MB 数据 | 24 V DC | — | 厂商官网/数据表 | 需配 SIMATIC 存储卡 | — | — | — | — | — | — | — | — | — | — |
| FX3U-32MR/ES-A | 三菱 | 16 DI（24 V DC 漏/源型） | 16 DO（继电器） | — | RS-422（编程口）+ 扩展总线 | 64 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| FX3U-48MT/ES-A | 三菱 | 24 DI（24 V DC） | 24 DO（晶体管 漏型） | — | RS-422（编程口）+ 扩展总线 | 64 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| FX5U-32MT/ES | 三菱 | 16 DI（24 V DC） | 16 DO（晶体管 漏型） | — | Ethernet ×1 + RS-485 ×1 | 64 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| FX5U-64MT/ES | 三菱 | 32 DI（24 V DC） | 32 DO（晶体管 漏型） | — | Ethernet ×1 + RS-485 ×1 | 64 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| CP1E-N40DR-A | 欧姆龙 | 24 DI（24 V DC） | 16 DO（继电器） | — | USB + RS-232/485（选件板） | 8 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| CP2E-N30DR-A | 欧姆龙 | 18 DI（24 V DC） | 12 DO（继电器） | — | Ethernet + RS-485 + USB | 10 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| CP2E-N40DT-D | 欧姆龙 | 24 DI（24 V DC） | 16 DO（晶体管 漏型） | — | Ethernet + RS-485 + USB | 10 K 步 | 24 V DC | — | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — |
| H5U-1614MTD-A16 | 汇川 | 16 DI（含 4 路 200 kHz 高速） | 14 DO（晶体管，含 4 路 200 kHz 脉冲） | — | EtherCAT + Ethernet + RS-485/CAN | — | 24 V DC | — | 厂商官网/数据表 | — | 16 轴 | — | — | — | — | — | — | — | — | — |
| AM401-CPU1608TP | 汇川 | 16 DI（24 V DC，全部支持高速计数） | 8 DO（晶体管） | — | EtherCAT + CANopen + Ethernet + RS-485 + USB | — | 24 V DC | — | 厂商官网/数据表 | — | 4 轴（EtherCAT） | — | — | — | — | — | — | — | — | — |
| AM402-CPU1608TP | 汇川 | 16 DI（24 V DC） | 8 DO（晶体管） | — | EtherCAT + CANopen + Ethernet + RS-485 + USB | — | 24 V DC | — | 厂商官网/数据表 | — | 8 轴（EtherCAT） | — | — | — | — | — | — | — | — | — |
| AS228T-A | 台达 | 16 DI（24 V DC） | 12 DO（晶体管 NPN） | — | Ethernet ×2 + RS-485 ×2 + USB + CANopen | 64 K 步 | 100–240 V AC | — | 厂商官网/数据表 | — | 6 轴（200 kHz 脉冲） | — | — | — | — | — | — | — | — | — |
| XD5-48T-E | 信捷 | 28 DI（24 V DC，NPN） | 20 DO（晶体管） | — | RS-232 + RS-485 + USB | — | 100–240 V AC | — | 厂商官网/数据表 | — | 2 轴脉冲 | 3 路 | — | — | — | — | — | — | — | — |
| SM 1223 16DI/16DO 继电器 | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 数字量输入/输出 | 16 DI + 16 DO | 继电器（2 A） | S7-1200 | — | — | — | — |
| SM 1223 8DI/8DO 晶体管 | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 数字量输入/输出 | 8 DI + 8 DO | 晶体管 24 V DC（0.5 A） | S7-1200 | — | — | — | — |
| SM 1221 8DI | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 数字量输入 | 8 DI | — | S7-1200 | 24 V DC 漏/源型 | — | — | — |
| SM 1231 4AI | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 模拟量输入 | 4 AI | — | S7-1200 | — | ±10 V / ±5 V / 0–20 mA，13 位 | — | — |
| SM 1232 4AQ | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 模拟量输出 | 4 AO | — | S7-1200 | — | ±10 V / 0–20 mA，14 位 | — | — |
| SM 1234 4AI/2AO | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 模拟量输入/输出 | 4 AI + 2 AO | — | S7-1200 | — | ±10 V / 0–20 mA | — | — |
| CM 1241 RS422/485 | 西门子 | — | — | — | — | — | 24 V DC（背板） | — | 厂商官网/数据表 | — | — | — | 通讯模块 | — | — | S7-1200 | — | — | RS-422/RS-485 ×1 | 自由口 / Modbus RTU |
| FX3U-16EX/ES | 三菱 | — | — | — | — | — | 由主机提供 | — | 厂商官网/数据表 | — | — | — | 数字量输入 | 16 DI | — | FX3U/FX3UC | 24 V DC 漏/源型 | — | — | — |
| FX3U-16EYR/ES | 三菱 | — | — | — | — | — | 由主机提供 | — | 厂商官网/数据表 | — | — | — | 数字量输出 | 16 DO | 继电器 | FX3U/FX3UC | — | — | — | — |
| FX3U-4AD | 三菱 | — | — | — | — | — | 由主机提供 | — | 厂商官网/数据表 | — | — | — | 模拟量输入 | 4 AI | — | FX3U/FX3UC | — | -10–10 V / 4–20 mA | — | — |
| FX3U-485ADP-MB | 三菱 | — | — | — | — | — | 由主机提供 | — | 厂商官网/数据表 | — | — | — | 通讯适配器 | — | — | FX3U/FX3UC | — | — | RS-485 ×1 | Modbus RTU |
| CP1W-20EDR1 | 欧姆龙 | — | — | — | — | — | 24 V DC | — | 厂商官网/数据表 | — | — | — | 数字量输入/输出 | 12 DI + 8 DO | 继电器（2 A） | CP1E/CP1L/CP1H | — | — | — | — |
| CP1W-AD041 | 欧姆龙 | — | — | — | — | — | 24 V DC | — | 厂商官网/数据表 | — | — | — | 模拟量输入 | 4 AI | — | CP1E/CP1L/CP1H | — | 0–10 V / 4–20 mA | — | — |
| GL10-1600END | 汇川 | — | — | — | — | — | 背板总线 | — | 厂商官网/数据表 | — | — | — | 数字量输入 | 16 DI | — | 汇川 GL10 系列 | 24 V DC 源型/漏型 | — | — | — |

## 传感器

| 型号 | 厂商 | 类型 | 检测距离 | 输出 | 电源 | 防护 | 外形 | 连接 | 开关频率 | 备注 | 光源 | 安装 | 环境温度 | 测量范围 | 适配 | 重复精度 | 压力范围 | 接口 | 显示 | 适用管径 | 最大流量 | 适用 | type | sensing | voltage | output | range | 量程 | connection | 数据来源 | 品牌 | 线长 | 价格 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| E3Z-D61 | 欧姆龙 | 漫反射光电 | 0.1–1 m（参考） | NPN 集电极开路 | 12–24 V DC | IP67 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X5ME1 | 欧姆龙 | 电感式接近 | 5 mm | NPN NO | 12–24 V DC | IP67 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| LJ12A3-4-Z/BX | 国产通用 | 电感式接近 | 4 mm | NPN NO | 6–36 V DC | IP67 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X2D1-N | 欧姆龙 | 电感式（屏蔽） | 2 mm | 2 线 DC 常开（NO） | 10–30 V DC | IP67 | M8×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X2D2-N | 欧姆龙 | 电感式（屏蔽） | 2 mm | 2 线 DC 常闭（NC） | 10–30 V DC | IP67 | M8×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X5E1 | 欧姆龙 | 电感式（屏蔽） | 5 mm | NPN 常开（NO） | 12–24 V DC | IP67 | M18×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X5F1 | 欧姆龙 | 电感式（屏蔽） | 5 mm | PNP 常开（NO） | 12–24 V DC | IP67 | M18×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X7D1-N | 欧姆龙 | 电感式（屏蔽） | 7 mm | 2 线 DC 常开（NO） | 12–24 V DC | IP67 | M18×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X10E1 | 欧姆龙 | 电感式（屏蔽） | 10 mm | NPN 常开（NO） | 12–24 V DC | IP67 | M30×1.5 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X10F1 | 欧姆龙 | 电感式（屏蔽） | 10 mm | PNP 常开（NO） | 12–24 V DC | IP67 | M30×1.5 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| IME12-04BPSZC0S | 西克 | 电感式（齐平） | 4 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M12×1 | M12 4 芯接插件 | 2 000 Hz | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| IME12-08NPSZC0S | 西克 | 电感式（非齐平） | 8 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M12×1 | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| IME18-05BPSZC0S | 西克 | 电感式（齐平） | 5 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M18×1 | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| IME18-08NPSZC0S | 西克 | 电感式（非齐平） | 8 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M18×1 | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| IME30-10BPSZC0S | 西克 | 电感式（齐平） | 10 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M30×1.5 | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| BI2-M12-AP6X | 图尔克 | 电感式（齐平） | 2 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M12×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| BI5-M18-AP6X | 图尔克 | 电感式（齐平） | 5 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M18×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| BI10-M30-AP6X | 图尔克 | 电感式（齐平） | 10 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M30×1.5 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| NBB2-12GM50-E2 | 倍加福 | 电感式（齐平） | 2 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M12×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| NBB5-18GM50-E2 | 倍加福 | 电感式（齐平） | 5 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M18×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| NBB5-18GM50-E0 | 倍加福 | 电感式（齐平） | 5 mm | NPN 常开（NO） | 10–30 V DC | IP67 | M18×1 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| NBB10-30GM50-E2 | 倍加福 | 电感式（齐平） | 10 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M30×1.5 | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| BES M12MI-PSC40B-S04G | 巴鲁夫 | 电感式（齐平） | 4 mm | PNP 常开（NO） | 10–30 V DC | IP67 | M12×1 | M12 接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| BES M18MI-PSC80B-S04G | 巴鲁夫 | 电感式（非齐平） | 8 mm | PNP 常开（NO） | 12–30 V DC | IP67 | M18×1 | M12 接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E3Z-T61 | 欧姆龙 | 对射型（放大器内置） | 10 m | NPN 集电极开路 | 12–24 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E3Z-R61 | 欧姆龙 | 镜反射型（MSR 功能） | 4 m（配 E39-R1 反射板） | NPN 集电极开路 | 12–24 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E3Z-D62 | 欧姆龙 | 漫反射型 | 1 m | PNP 集电极开路 | 12–24 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E3Z-LS61 | 欧姆龙 | 距离设定型（BGS） | 20–200 mm | NPN 集电极开路 | 12–24 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| PZ-G51N | 基恩士 | 对射型（方形） | 20 m | NPN | 10–30 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| PZ-G62N | 基恩士 | 回归反射型（透明物检测） | — | NPN | 10–30 V DC | IP67 | — | 2 m 电缆 | — | 配反射板使用，适合透明工件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| CX-441 | 松下 | 可调距离漫反射（小光点） | — | NPN | 12–24 V DC | IP67 | — | 2 m 电缆 | — | 小光点型，检测距离可调 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| CX-411 | 松下 | 对射型 | 10 m | NPN | 12–24 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| WTB4-3P2161 | 西克 | 漫反射型（背景抑制） | 15–150 mm（最大 4–150 mm） | PNP | 10–30 V DC | IP67 | — | — | — | — | PinPoint 红色 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| WL4-3P2230 | 西克 | 镜反射型（偏振滤光） | 0.02–3.5 m（最大 4.5 m） | PNP | 10–30 V DC | IP67 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E3X-NA11 | 欧姆龙 | 光纤放大器（手动电位器调节） | — | NPN | 10–24 V DC | IP50 | — | 2 m 电缆 | — | — | — | DIN 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E3X-HD11 | 欧姆龙 | 光纤放大器（智能型，自动调谐） | — | NPN | 12–24 V DC | IP50 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E32-DC200 | 欧姆龙 | 光纤单元（漫反射，螺纹 M6） | 900 mm | — | — | — | — | 2 m 光纤 | — | — | — | — | -40～70 ℃ | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| E32-TC200 | 欧姆龙 | 光纤单元（对射） | — | — | — | — | — | 2 m 光纤 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| FS-N18N | 基恩士 | 光纤放大器（主单元，1 路输出） | — | NPN 集电极开路 24 V/100 mA | 12–24 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| FU-35FA | 基恩士 | 光纤单元（反射型） | — | — | — | — | — | 配 FS 系列放大器使用 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| FX-301 | 松下 | 光纤放大器（数字显示） | — | NPN | 12–24 V DC | IP40 | — | 接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| LR-ZB250AN | 基恩士 | 激光测距（CMOS，距离型） | 35–250 mm | NPN | 10–30 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| LR-ZB250AP | 基恩士 | 激光测距（CMOS，距离型） | 35–250 mm | PNP | 10–30 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| LR-ZB100N | 基恩士 | 激光测距（CMOS，距离型） | — | NPN | 10–30 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | 100 mm 级 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| HG-C1050 | 松下 | 激光位移（CMOS 微型） | 中心 50 mm，量程 ±15 mm | NPN | 24 V DC | IP67 | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| IL-300 | 基恩士 | 激光位移传感头（需配 IL-1000 放大器） | — | 由放大器输出 | — | — | — | — | — | CMOS 多功能模拟激光传感器 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| UM30-213111 | 西克 | 超声波测距 | 200–1 300 mm（极限 2 000 mm） | PNP 开关量（≤200 mA） | 9–30 V DC | IP65/IP67 | M30×1.5 | M12 5 芯 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| UM30-211111 | 西克 | 超声波测距 | 30–250 mm（极限 350 mm） | PNP 开关量 | 9–30 V DC | IP65/IP67 | M30×1.5 | M12 5 芯 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| UB500-18GM75-E5-V15 | 倍加福 | 超声波测距（单头系统） | 50–500 mm | 开关量（可设 5 种输出功能） | 10–30 V DC | — | M18×1 | M12 接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| D-M9N | SMC | 磁性开关（固态，3 线） | — | NPN | 24 V DC | — | — | — | — | — | — | — | — | — | CXS/MX 等系列气缸 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| D-M9P | SMC | 磁性开关（固态，3 线） | — | PNP | 24 V DC | — | — | — | — | — | — | — | — | — | CXS/MX 等系列气缸 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| D-A93 | SMC | 磁性开关（磁簧管式，2 线） | — | 2 线 | 24 V DC / 100 V AC | — | — | 0.5 m 引线 | — | — | — | — | — | — | SMC 气缸 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| SMT-8M-A-PS-24V-E-0,3-M8D | 费斯托 | 磁性开关（磁阻式） | — | PNP 常开 | 24 V DC | — | — | 0.3 m 引线 + M8 接插件 | — | — | — | T 型槽 | — | — | — | 0.2 mm | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| SME-8M-DS-24V-K-0,3-M8D | 费斯托 | 磁性开关 | — | — | 24 V DC | — | — | 0.3 m 引线 + M8 接插件 | — | — | — | T 型槽 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| CS1-F | 亚德客 | 磁性开关（磁簧管式，2 线） | — | 2 线 | — | IP67 | — | — | — | — | — | — | — | — | AirTAC 标准气缸 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| CS1-J | 亚德客 | 磁性开关（磁簧管式，2 线） | — | 2 线 | — | IP67 | — | — | — | — | — | — | — | — | AirTAC 标准气缸 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| ISE30A-01-P | SMC | 数字压力开关（正压） | — | PNP 集电极开路 1 路 | 12–24 V DC | — | — | — | — | — | — | — | — | — | — | — | 0～1.000 MPa | R1/8 | 2 色 LED | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| ISE30A-01-N | SMC | 数字压力开关（正压） | — | NPN 集电极开路 1 路 | 12–24 V DC | — | — | — | — | — | — | — | — | — | — | — | 0～1.000 MPa | R1/8 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| ZSE30A-01-N | SMC | 数字压力开关（真空/复合） | — | NPN 集电极开路 1 路 | 12–24 V DC | — | — | — | — | — | — | — | — | — | — | — | -100.0～100.0 kPa | R1/8 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| PN7092 | 易福门 | 带显示压力传感器 | — | 2 路开关量输出 | 18–32 V DC | — | — | — | — | — | — | — | — | — | — | — | 0～100 bar（0～10 MPa） | — | 4 位红/绿数显 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| DP-101 | 松下 | 双显示数字压力传感器（气体） | — | NPN | 12–24 V DC | IP40 | — | — | — | — | — | — | — | — | — | — | -100.0～+100.0 kPa | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| DP-102 | 松下 | 双显示数字压力传感器（气体） | — | PNP | 12–24 V DC | IP40 | — | — | — | — | — | — | — | — | — | — | -0.101～+1.010 MPa | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| FD-Q10C | 基恩士 | 夹钳式流量传感器（管外夹装） | — | 模拟量/开关量（配 M12 接插件） | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 1/4"(8A) ø13–16 mm；3/8"(10A) ø16–18 mm | 20 L/min（8A） | — | — | — | — | — | — | — | — | — | — | — | — |
| FD-Q20C | 基恩士 | 夹钳式流量传感器（管外夹装） | — | 模拟量/开关量（配 M12 接插件） | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 1/2"(15A) ø18–23 mm | — | — | — | — | — | — | — | — | — | — | — | — | — |
| 61F-GP-N | 欧姆龙 | 无浮子液位控制器（导电式，插入式） | — | 双刀双掷继电器（DPDT） | AC 100/200 V | — | 49.4×38×84 mm | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| 61F-GP-N8 | 欧姆龙 | 无浮子液位控制器（高灵敏度型） | — | 继电器接点 | AC 100/200 V | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 低电导率液体 | — | — | — | — | — | — | — | — | — | — | — |
| E2E-X4MD1-N | 欧姆龙 | 电感式（齐平） | M12×1 / 4 mm | 2 线 DC | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M12×1 / 4 mm | 10–30 V DC | 2 线 DC | 4 mm | 4 mm | 2 m 电缆 | 欧姆龙 E2E 系列接近传感器样本（官方） | — | — | — |
| E2E-X8MD1-N | 欧姆龙 | 电感式（齐平） | M18×1 / 8 mm | 2 线 DC | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M18×1 / 8 mm | 10–30 V DC | 2 线 DC | 8 mm | 8 mm | 2 m 电缆 | 欧姆龙 E2E 系列接近传感器样本（官方） | — | — | — |
| E2E-X18MD1-N | 欧姆龙 | 电感式（齐平） | M30×1.5 / 18 mm | 2 线 DC | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M30×1.5 / 18 mm | 10–30 V DC | 2 线 DC | 18 mm | 18 mm | 2 m 电缆 | 欧姆龙 E2E 系列接近传感器样本（官方） | — | — | — |
| E2E-X4MD2-N | 欧姆龙 | 电感式（齐平） | M12×1 / 4 mm | 2 线 DC | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M12×1 / 4 mm | 10–30 V DC | 2 线 DC | 4 mm | 4 mm | 2 m 电缆 | 欧姆龙 E2E 系列接近传感器样本（官方） | — | — | — |
| E2E-X8MD2-N | 欧姆龙 | 电感式（齐平） | M18×1 / 8 mm | 2 线 DC | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M18×1 / 8 mm | 10–30 V DC | 2 线 DC | 8 mm | 8 mm | 2 m 电缆 | 欧姆龙 E2E 系列接近传感器样本（官方） | — | — | — |
| NBB4-12GM50-E2 | 倍加福 | 电感式（齐平） | M12×1 / 4 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M12×1 / 4 mm | 10–30 V DC | PNP NO | 4 mm | 4 mm | 2 m 电缆 | 倍加福 NBB/NBN 系列电感式传感器产品页（官方） | — | — | — |
| NBB8-18GM50-E2 | 倍加福 | 电感式（齐平） | M18×1 / 8 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M18×1 / 8 mm | 10–30 V DC | PNP NO | 8 mm | 8 mm | 2 m 电缆 | 倍加福 NBB/NBN 系列电感式传感器产品页（官方） | — | — | — |
| NBB15-30GM50-E2 | 倍加福 | 电感式（齐平） | M30×1.5 / 15 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M30×1.5 / 15 mm | 10–30 V DC | PNP NO | 15 mm | 15 mm | 2 m 电缆 | 倍加福 NBB/NBN 系列电感式传感器产品页（官方） | — | — | — |
| NBN4-12GM50-E2 | 倍加福 | 电感式（非齐平） | M12×1 / 4 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（非齐平） | M12×1 / 4 mm | 10–30 V DC | PNP NO | 4 mm | 4 mm | 2 m 电缆 | 倍加福 NBB/NBN 系列电感式传感器产品页（官方） | — | — | — |
| NBN8-18GM50-E2 | 倍加福 | 电感式（非齐平） | M18×1 / 8 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（非齐平） | M18×1 / 8 mm | 10–30 V DC | PNP NO | 8 mm | 8 mm | 2 m 电缆 | 倍加福 NBB/NBN 系列电感式传感器产品页（官方） | — | — | — |
| IME12-04NPSZC0S | 西克 | 电感式（非齐平） | M12×1 / 4 mm | PNP NO | 10–30 V DC | — | — | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（非齐平） | M12×1 / 4 mm | 10–30 V DC | PNP NO | 4 mm | 4 mm | M12 4 芯接插件 | 西克 IME 系列电感式接近传感器数据表（官方） | — | — | — |
| IME18-08BPSZC0S | 西克 | 电感式（齐平） | M18×1 / 8 mm | PNP NO | 10–30 V DC | — | — | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M18×1 / 8 mm | 10–30 V DC | PNP NO | 8 mm | 8 mm | M12 4 芯接插件 | 西克 IME 系列电感式接近传感器数据表（官方） | — | — | — |
| IME30-15BPSZC0S | 西克 | 电感式（齐平） | M30×1.5 / 15 mm | PNP NO | 10–30 V DC | — | — | M12 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（齐平） | M30×1.5 / 15 mm | 10–30 V DC | PNP NO | 15 mm | 15 mm | M12 4 芯接插件 | 西克 IME 系列电感式接近传感器数据表（官方） | — | — | — |
| NI4-M12-AP6X | 图尔克 | 电感式（非齐平） | M12×1 / 4 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（非齐平） | M12×1 / 4 mm | 10–30 V DC | PNP NO | 4 mm | 4 mm | 2 m 电缆 | 图尔克 NI 系列电感式接近传感器样本（官方） | — | — | — |
| NI8-M18-AP6X | 图尔克 | 电感式（非齐平） | M18×1 / 8 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（非齐平） | M18×1 / 8 mm | 10–30 V DC | PNP NO | 8 mm | 8 mm | 2 m 电缆 | 图尔克 NI 系列电感式接近传感器样本（官方） | — | — | — |
| NI15-M30-AP6X | 图尔克 | 电感式（非齐平） | M30×1.5 / 15 mm | PNP NO | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 电感式（非齐平） | M30×1.5 / 15 mm | 10–30 V DC | PNP NO | 15 mm | 15 mm | 2 m 电缆 | 图尔克 NI 系列电感式接近传感器样本（官方） | — | — | — |
| E3Z-T81 | 欧姆龙 | 光电（对射型，放大器内置） | 10 m | NPN 集电极开路 | 12–24 V DC | — | — | M8 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（对射型，放大器内置） | 10 m | 12–24 V DC | NPN 集电极开路 | 10 m | 10 m | M8 4 芯接插件 | 欧姆龙 E3Z 系列光电传感器样本（官方） | — | — | — |
| E3Z-T82 | 欧姆龙 | 光电（对射型，放大器内置） | 10 m | PNP 集电极开路 | 12–24 V DC | — | — | M8 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（对射型，放大器内置） | 10 m | 12–24 V DC | PNP 集电极开路 | 10 m | 10 m | M8 4 芯接插件 | 欧姆龙 E3Z 系列光电传感器样本（官方） | — | — | — |
| E3Z-R81 | 欧姆龙 | 光电（回归反射型，MSR） | 4 m（配 E39-R1） | NPN 集电极开路 | 12–24 V DC | — | — | M8 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（回归反射型，MSR） | 4 m（配 E39-R1） | 12–24 V DC | NPN 集电极开路 | 0.1–4 m | 0.1–4 m | M8 4 芯接插件 | 欧姆龙 E3Z 系列光电传感器样本（官方） | — | — | — |
| E3Z-D81 | 欧姆龙 | 光电（漫反射型） | 1 m | NPN 集电极开路 | 12–24 V DC | — | — | M8 4 芯接插件 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（漫反射型） | 1 m | 12–24 V DC | NPN 集电极开路 | 0.1–1 m | 0.1–1 m | M8 4 芯接插件 | 欧姆龙 E3Z 系列光电传感器样本（官方） | — | — | — |
| PZ-G51P | 基恩士 | 光电（对射型，方形） | 20 m | PNP | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（对射型，方形） | 20 m | 10–30 V DC | PNP | 20 m | 20 m | 2 m 电缆 | 基恩士 PZ-G 系列光电传感器产品页（官方） | — | — | — |
| PZ-G62P | 基恩士 | 光电（回归反射型，透明物检测） | 0.1–4 m | PNP | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（回归反射型，透明物检测） | 0.1–4 m | 10–30 V DC | PNP | 0.1–4 m | 0.1–4 m | 2 m 电缆 | 基恩士 PZ-G 系列光电传感器产品页（官方） | — | — | — |
| PZ-G101N | 基恩士 | 光电（漫反射型） | 0.1–1 m | NPN | 10–30 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光电（漫反射型） | 0.1–1 m | 10–30 V DC | NPN | 0.1–1 m | 0.1–1 m | 2 m 电缆 | 基恩士 PZ-G 系列光电传感器产品页（官方） | — | — | — |
| E3X-DA11-N | 欧姆龙 | 光纤放大器（双输出，自动调谐） | 按光纤头决定 | NPN | 12–24 V DC | IP50 | — | 2 m 电缆 | — | — | — | DIN 导轨 | — | — | — | — | — | — | — | — | — | — | 光纤放大器（双输出，自动调谐） | 按光纤头决定 | 12–24 V DC | NPN | 按光纤头决定 | 按光纤头决定 | 2 m 电缆 | 欧姆龙 E3X 系列光纤放大器样本（官方） | — | — | — |
| E3X-DA11-P | 欧姆龙 | 光纤放大器（双输出，自动调谐） | 按光纤头决定 | PNP | 12–24 V DC | IP50 | — | 2 m 电缆 | — | — | — | DIN 导轨 | — | — | — | — | — | — | — | — | — | — | 光纤放大器（双输出，自动调谐） | 按光纤头决定 | 12–24 V DC | PNP | 按光纤头决定 | 按光纤头决定 | 2 m 电缆 | 欧姆龙 E3X 系列光纤放大器样本（官方） | — | — | — |
| FS-N11N | 基恩士 | 光纤放大器（主单元，1 路输出） | 按光纤头决定 | NPN 集电极开路 24 V/100 mA | 12–24 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光纤放大器（主单元，1 路输出） | 按光纤头决定 | 12–24 V DC | NPN 集电极开路 24 V/100 mA | 按光纤头决定 | 按光纤头决定 | 2 m 电缆 | 基恩士 FS-N 系列光纤放大器产品页（官方） | — | — | — |
| FS-N11P | 基恩士 | 光纤放大器（主单元，1 路输出） | 按光纤头决定 | PNP 集电极开路 24 V/100 mA | 12–24 V DC | — | — | 2 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 光纤放大器（主单元，1 路输出） | 按光纤头决定 | 12–24 V DC | PNP 集电极开路 24 V/100 mA | 按光纤头决定 | 按光纤头决定 | 2 m 电缆 | 基恩士 FS-N 系列光纤放大器产品页（官方） | — | — | — |
| D-A73 | SMC | 磁性开关（固态，3 线） | 按气缸行程 | 3 线 PNP | 24 V DC | — | — | 0.5 m 引线 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 磁性开关（固态，3 线） | 按气缸行程 | 24 V DC | 3 线 PNP | 按气缸行程 | 按气缸行程 | 0.5 m 引线 | SMC D-A7 系列磁性开关样本（官方） | — | — | — |
| SMT-8G-PS-24V-E-2,5-OE | 费斯托 | 磁性开关（固态，3 线） | 按气缸行程 | PNP | 24 V DC | — | — | 2.5 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 磁性开关（固态，3 线） | 按气缸行程 | 24 V DC | PNP | 按气缸行程 | 按气缸行程 | 2.5 m 电缆 | 费斯托 SMT-8G 系列磁性开关产品页（官方） | — | — | — |
| SMT-8G-NS-24V-E-2,5-OE | 费斯托 | 磁性开关（固态，3 线） | 按气缸行程 | NPN | 24 V DC | — | — | 2.5 m 电缆 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 磁性开关（固态，3 线） | 按气缸行程 | 24 V DC | NPN | 按气缸行程 | 按气缸行程 | 2.5 m 电缆 | 费斯托 SMT-8G 系列磁性开关产品页（官方） | — | — | — |
| ISE20A-01-P | SMC | 压力开关 | -0.1–1.0 MPa | PNP | 12–24 V DC | IP40 | — | 1/8 内螺纹 | — | — | — | — | — | — | — | — | — | 1/8 | — | — | — | — | 压力开关 | -0.1–1.0 MPa | 12–24 V DC | PNP | -0.1–1.0 MPa | -0.1–1.0 MPa | 1/8 内螺纹 | SMC ISE20A/ZSE20A 系列压力开关样本（官方） | — | — | — |
| ZSE20A-01-N | SMC | 真空压力开关 | 0–-101 kPa | NPN | 12–24 V DC | IP40 | — | 1/8 内螺纹 | — | — | — | — | — | — | — | — | — | 1/8 | — | — | — | — | 真空压力开关 | 0–-101 kPa | 12–24 V DC | NPN | 0–-101 kPa | 0–-101 kPa | 1/8 内螺纹 | SMC ISE20A/ZSE20A 系列压力开关样本（官方） | — | — | — |
| D-M9B | SMC | 磁性开关 | — | 2 线制 | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | SMC | 0.5 m | 128 |

## 变频器

| 型号 | 厂商 | 功率 | 输入 | 输出 | 控制 | 通讯 | 数据来源 | 数字量 |
|---|---|---|---|---|---|---|---|---|
| FR-D720S-0.75K-CHT | 三菱 | 0.75 kW | 单相 200–240 V | 三相 0–240 V | V/F、矢量 | RS-485 | — | — |
| VFD-M 0.75 kW | 台达 | 0.75 kW | 三相 380 V | 三相 0–380 V | V/F | RS-485 | — | — |
| MD500T2.2GB（2.2 kW） | 汇川 | 2.2 kW（重载 G 型） | 三相 380–480 V，6.8 A | 三相 0–480 V，5.8 A，0–500 Hz | 无 PG/有 PG 矢量、V/F | RS-485（Modbus RTU） | 厂商官网/数据表 | — |
| MD500T5.5GB（5.5 kW） | 汇川 | 5.5 kW（重载 G 型） | 三相 380–480 V | 三相 0–480 V，0–500 Hz | 无 PG/有 PG 矢量、V/F | RS-485（Modbus RTU） | 厂商官网/数据表 | — |
| VFD-M 2.2 kW | 台达 | 2.2 kW | 三相 380–480 V（M43 机种） | 三相 0–480 V | V/F | RS-485 | 厂商官网/数据表 | — |
| VFD-M 1.5 kW | 台达 | 1.5 kW | 三相 380–480 V（M43 机种） | 三相 0–480 V | V/F | RS-485 | 厂商官网/数据表 | — |
| FR-D740-2.2K-CHT | 三菱 | 2.2 kW | 三相 380–480 V | 三相 0–480 V | V/F、先进磁通矢量 | RS-485 | 厂商官网/数据表 | — |
| FR-D720S-1.5K-CHT | 三菱 | 1.5 kW | 单相 200–240 V | 三相 0–240 V | V/F、先进磁通矢量 | RS-485 | 厂商官网/数据表 | — |
| ACS580-01-09A5-4（4 kW） | ABB | 4 kW（Pn） | 三相 380–480 V，9.4 A | 三相 0–500 Hz | 矢量（无编码器/有编码器）、V/F | 内置 Modbus RTU（EIA-485），可选总线适配器 | 厂商官网/数据表 | — |
| SINAMICS G120C 5.5 kW | 西门子 | 5.5 kW（LO，16.5 A）/ 4 kW（HO，12.8 A） | 三相 380–480 V | 三相 0–550 Hz | V/f、无编码器矢量 | PROFINET + USB | 厂商官网/数据表 | 6 DI / 2 DO |
| ATV320 2.2 kW 书本型 | 施耐德 | 2.2 kW | 三相 380–500 V | 0.1–599 Hz | V/F、无传感器矢量 | Modbus + CANopen 内置 | 厂商官网/数据表 | — |
| ATV12 0.75 kW | 施耐德 | 0.75 kW | 单相 200–240 V | 三相 0–240 V | V/F | Modbus（RJ45） | 厂商官网/数据表 | — |

## 滚珠丝杠

| 型号 | 厂商 | type | nominalDiameter | lead | accuracy | nutType | loadRating | repeatability | length | 数据来源 |
|---|---|---|---|---|---|---|---|---|---|---|
| R16-5-C7 | HIWIN | ballscrew | 16 mm | 5 | C7 | 单螺母 | 动载 7.4 kN / 静载 14.8 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | HIWIN 滚珠丝杠产品技术手册（官方）P10–P38，https://www.hiwin.com/ |
| R20-10-C7 | HIWIN | ballscrew | 20 mm | 10 | C7 | 单螺母 | 动载 13.6 kN / 静载 28.1 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | HIWIN 滚珠丝杠产品技术手册（官方）P10–P38，https://www.hiwin.com/ |
| R25-16-C7 | HIWIN | ballscrew | 25 mm | 16 | C7 | 单螺母 | 动载 18.6 kN / 静载 41.2 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | HIWIN 滚珠丝杠产品技术手册（官方）P10–P38，https://www.hiwin.com/ |
| SFU1605-4 | TBI MOTION | ballscrew | 16 mm | 5 | C7 | 4 圈单螺母 | 动载 7.6 kN / 静载 15.2 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | TBI MOTION 滚珠丝杠 SFU 系列样本（官方）P5–P20，https://www.tbimotion.com/ |
| SFU2005-4 | TBI MOTION | ballscrew | 20 mm | 5 | C7 | 4 圈单螺母 | 动载 10.5 kN / 静载 22.5 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | TBI MOTION 滚珠丝杠 SFU 系列样本（官方）P5–P20，https://www.tbimotion.com/ |
| SFU2510-4 | TBI MOTION | ballscrew | 25 mm | 10 | C7 | 4 圈单螺母 | 动载 17.5 kN / 静载 36.5 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | TBI MOTION 滚珠丝杠 SFU 系列样本（官方）P5–P20，https://www.tbimotion.com/ |
| SFU2505-4 | TBI MOTION | ballscrew | 25 mm | 5 | C7 | 4 圈单螺母 | 动载 15.8 kN / 静载 33.4 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | TBI MOTION 滚珠丝杠 SFU 系列样本（官方）P5–P20，https://www.tbimotion.com/ |
| SFU3205-4 | TBI MOTION | ballscrew | 32 mm | 5 | C7 | 4 圈单螺母 | 动载 24.6 kN / 静载 54.2 kN | ±0.05 mm/300 mm（C7） | 按行程定制（样本 ≤3000 mm） | TBI MOTION 滚珠丝杠 SFU 系列样本（官方）P5–P20，https://www.tbimotion.com/ |

## 直线导轨

| 型号 | 厂商 | type | railWidth | blockType | loadRating | repeatability | length | 数据来源 |
|---|---|---|---|---|---|---|---|---|
| HGH15CA | HIWIN | rail | 15 mm | CA（四列圆弧接触） | 动载 11.8 kN / 静载 23.5 kN | ±0.005 mm | 1000 mm（样本 ≤4000 mm 定制） | HIWIN HG 系列直线导轨技术手册（官方）P8–P40，https://www.hiwin.com/ |
| HGH20CA | HIWIN | rail | 20 mm | CA（四列圆弧接触） | 动载 17.8 kN / 静载 34.2 kN | ±0.005 mm | 1000 mm（样本 ≤4000 mm 定制） | HIWIN HG 系列直线导轨技术手册（官方）P8–P40，https://www.hiwin.com/ |
| HGH25CA | HIWIN | rail | 25 mm | CA（四列圆弧接触） | 动载 24.8 kN / 静载 50.5 kN | ±0.005 mm | 1000 mm（样本 ≤4000 mm 定制） | HIWIN HG 系列直线导轨技术手册（官方）P8–P40，https://www.hiwin.com/ |
| HGH30CA | HIWIN | rail | 30 mm | CA（四列圆弧接触） | 动载 37.9 kN / 静载 83.4 kN | ±0.005 mm | 1000 mm（样本 ≤4000 mm 定制） | HIWIN HG 系列直线导轨技术手册（官方）P8–P40，https://www.hiwin.com/ |

## 减速机

| 型号 | 厂商 | type | ratio | torqueNm | backlash | repeatability | 数据来源 |
|---|---|---|---|---|---|---|---|
| PLE60-5-S2-P1 | Neugart | reducer | 5 | 18 | ≤8 arcmin（P1） | ≤2 arcmin | Neugart PLE 系列行星减速机产品目录（官方）P4–P20，https://www.neugart.com/ |
| PLE80-10-S2-P1 | Neugart | reducer | 10 | 40 | ≤8 arcmin（P1） | ≤2 arcmin | Neugart PLE 系列行星减速机产品目录（官方）P4–P20，https://www.neugart.com/ |
| PLE120-20-S2-P1 | Neugart | reducer | 20 | 120 | ≤8 arcmin（P1） | ≤2 arcmin | Neugart PLE 系列行星减速机产品目录（官方）P4–P20，https://www.neugart.com/ |
| AB060-5-S2-P1 | APEX Dynamics（台湾精锐） | reducer | 5 | 15 | ≤3 arcmin（P1） | ≤1 arcmin | APEX Dynamics AB 系列行星减速机样本（官方）P6–P22，https://www.apexdyna.com/ |
| AB090-10-S2-P1 | APEX Dynamics（台湾精锐） | reducer | 10 | 38 | ≤3 arcmin（P1） | ≤1 arcmin | APEX Dynamics AB 系列行星减速机样本（官方）P6–P22，https://www.apexdyna.com/ |
| AB090-20-S2-P1 | APEX Dynamics（台湾精锐） | reducer | 20 | 38 | ≤3 arcmin（P1） | ≤1 arcmin | APEX Dynamics AB 系列行星减速机样本（官方）P6–P22，https://www.apexdyna.com/ |
| LCS-17-50 | 绿的谐波 | reducer | 50 | 27 | ≤20 arcsec | ≤10 arcsec | 绿的谐波 LCS 系列谐波减速器样本（官方）P5–P18，https://www.leadergroup.com/ |
| LCS-20-100 | 绿的谐波 | reducer | 100 | 40 | ≤20 arcsec | ≤10 arcsec | 绿的谐波 LCS 系列谐波减速器样本（官方）P5–P18，https://www.leadergroup.com/ |

## 联轴器

| 型号 | 厂商 | type | kind | torqueNm | length | 数据来源 |
|---|---|---|---|---|---|---|
| ROTEX 19 98ShA-GS | KTR | coupling | 梅花（弹性体） | 17 | 30 mm | KTR ROTEX 系列梅花联轴器样本（官方）P8–P30，https://www.ktr.com/ |
| ROTEX 24 98ShA-GS | KTR | coupling | 梅花（弹性体） | 35 | 38 mm | KTR ROTEX 系列梅花联轴器样本（官方）P8–P30，https://www.ktr.com/ |
| BK2-15 | R+W | coupling | 膜片 | 15 | 26 mm | R+W BK2 系列膜片联轴器样本（官方）P4–P16，https://www.rw-couplings.com/ |

## 同步带

| 型号 | 厂商 | type | profile | pitch | length | teeth | width | 数据来源 |
|---|---|---|---|---|---|---|---|---|
| 200-2GT-6 | Gates | belt | GT2 | 2 mm | 200 | 100 | 6 mm | Gates PowerGrip GT2 同步带产品目录（官方）P3–P12，https://www.gates.com/ |
| 400-2GT-6 | Gates | belt | GT2 | 2 mm | 400 | 200 | 6 mm | Gates PowerGrip GT2 同步带产品目录（官方）P3–P12，https://www.gates.com/ |
| 450-5M-15 | Gates | belt | HTD 5M | 5 mm | 450 | 90 | 15 mm | Gates PowerGrip HTD 5M 同步带产品目录（官方）P3–P12，https://www.gates.com/ |

## 同步带轮

| 型号 | 厂商 | type | partKind | profile | pitch | teeth | width | bore | 数据来源 |
|---|---|---|---|---|---|---|---|---|---|
| 20-2GT-6 | 米思米 | belt | pulley | GT2 | 2 mm | 20 | 6 mm | 按订货孔 | 米思米 2GT 同步带轮选型样本（官方）P2–P18，https://www.misumi.com.cn/ |
| 40-2GT-6 | 米思米 | belt | pulley | GT2 | 2 mm | 40 | 6 mm | 按订货孔 | 米思米 2GT 同步带轮选型样本（官方）P2–P18，https://www.misumi.com.cn/ |
| 18-5M-15 | 米思米 | belt | pulley | HTD 5M | 5 mm | 18 | 15 mm | 按订货孔 | 米思米 HTD 5M 同步带轮选型样本（官方）P2–P18，https://www.misumi.com.cn/ |

## 齿轮齿条

| 型号 | 厂商 | type | module | length | teeth | loadRating | 数据来源 |
|---|---|---|---|---|---|---|---|
| SR1-0505 | KHK | rack | 1 | 500 | 159 | 许用传递力 1.2 kN（样本值） | KHK SR 系列齿条产品样本（官方）P2–P10，https://www.khkgears.co.jp/ |
| SR1.5-1005 | KHK | rack | 1.5 | 1000 | 212 | 许用传递力 2.7 kN（样本值） | KHK SR 系列齿条产品样本（官方）P2–P10，https://www.khkgears.co.jp/ |

## 直线模组

| 型号 | 厂商 | type | stroke | lead | loadRating | repeatability | length | 数据来源 |
|---|---|---|---|---|---|---|---|---|
| KK60-10 | HIWIN | module | 100 | 10 | 水平负载 20 kg | ±0.01 mm | 400 mm（行程 100 mm） | HIWIN KK 系列线性模组技术手册（官方）P5–P28，https://www.hiwin.com/ |
| KK86-10 | HIWIN | module | 200 | 10 | 水平负载 40 kg | ±0.01 mm | 600 mm（行程 200 mm） | HIWIN KK 系列线性模组技术手册（官方）P5–P28，https://www.hiwin.com/ |

## 按钮与开关

| 型号 | 厂商 | 触点 | 颜色 | 开孔 | 额定电流 | 类型 | 档位 | 操作方式 | 手柄 | 头部直径 | 复位方式 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| XB2-BA31 | 施耐德 | 1NO | 绿色 | 22 mm | 10 A | 平头按钮 | — | — | — | — | — |
| XB2-BA42 | 施耐德 | 1NC | 红色 | 22 mm | 10 A | 平头按钮 | — | — | — | — | — |
| XB2-BS542C | 施耐德 | 2NC | 红色 | 22 mm | 10 A | 急停蘑菇头 旋转复位 | — | — | — | — | — |
| NP2-BA31 | 正泰 | 1NO | 绿色 | 22 mm | 10 A | 平头按钮 | — | — | — | — | — |
| XB2-BA21 | 施耐德 | 1NO | 黑色 | 22 mm | 10 A | 平头按钮 自复位 | — | — | — | — | — |
| XB2-BA51 | 施耐德 | 1NO | 黄色 | 22 mm | 10 A | 平头按钮 自复位 | — | — | — | — | — |
| XB2-BA35 | 施耐德 | 1NO+1NC | 绿色 | 22 mm | 10 A | 平头按钮 自复位 | — | — | — | — | — |
| XB2-BD21 | 施耐德 | 1NO | — | 22 mm | — | — | 二位 | 自锁（保持） | 短柄 | — | — |
| XB2-BD25 | 施耐德 | 1NO+1NC | — | 22 mm | — | — | 二位 | 自锁（保持） | 短柄 | — | — |
| XB2-BG21 | 施耐德 | 1NO | — | 22 mm | — | — | 二位 | 自锁（保持） | — | — | — |
| NP2-BA21 | 正泰 | 1NO | 黑色 | 22 mm | 10 A | 平头按钮 自复位 | — | — | — | — | — |
| NP2-BA42 | 正泰 | 1NC | 红色 | 22 mm | 10 A | 平头按钮 自复位 | — | — | — | — | — |
| NP2-BS542 | 正泰 | 2NC | 红色 | 22 mm | — | 蘑菇头急停 | — | — | — | 40 mm | 旋转复位 |
| NP2-BD21 | 正泰 | 1NO | — | 22 mm | — | — | 二位 | 自锁（保持） | 短柄 | — | — |
| NP2-BD25 | 正泰 | 1NO+1NC | — | 22 mm | — | — | 二位 | 自锁（保持） | 短柄 | — | — |
| NP2-BD33 | 正泰 | 2NO | — | 22 mm | — | — | 三位 | 自锁（保持） | 短柄 | — | — |
| NP2-BG21 | 正泰 | 1NO | — | 22 mm | — | — | 二位 | 自锁（保持） | — | — | — |

## 指示与信号

| 型号 | 厂商 | 颜色 | 电压 | 开孔 | 类型 | 光源 | 直径 | 发光 | 进线 | 材质 | 声压 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| XB2-BVM3LC | 施耐德 | 绿色 | 220 V AC | 22 mm | LED 指示灯 | — | — | — | — | — | — |
| XB2-BVM4LC | 施耐德 | 红色 | 220 V AC | 22 mm | LED 指示灯 | — | — | — | — | — | — |
| ND16-22DS/4 | 正泰 | 绿色/红色（可选） | 220 V AC | 22 mm | LED 指示灯 | — | — | — | — | — | — |
| XB2-BVB3LC | 施耐德 | 绿色 | 24 V AC/DC | 22 mm | — | LED 一体式 | — | — | — | — | — |
| XB2-BVB4LC | 施耐德 | 红色 | 24 V AC/DC | 22 mm | — | LED 一体式 | — | — | — | — | — |
| XB2-BVM5LC | 施耐德 | 黄色 | 230 V AC | 22 mm | — | LED 一体式 | — | — | — | — | — |
| ND16-22DS/2 绿 24V | 正泰 | 绿色 | 24 V AC/DC | 22 mm | — | LED | — | — | — | — | — |
| ND16-22DS/4 红 220V | 正泰 | 红色 | 220 V AC | 22 mm | — | LED | — | — | — | — | — |
| XVBC2B3 | 施耐德 | 绿色 | 24 V AC/DC | — | 模块化灯组（需配底座） | — | 70 mm | 常亮 LED | — | — | — |
| XVBC2B4 | 施耐德 | 红色 | 24 V AC/DC | — | 模块化灯组（需配底座） | — | 70 mm | 常亮 LED | — | — | — |
| XVBC2B5 | 施耐德 | 黄色 | 24 V AC/DC | — | 模块化灯组（需配底座） | — | 70 mm | 常亮 LED | — | — | — |
| XVBC21 | 施耐德 | — | — | — | 塔灯底座（含顶盖） | — | 70 mm | — | 底部/侧面 | 塑料 黑色 | — |
| XB2BSMC | 施耐德 | 黑色 | 220 V AC | 22 mm | 连续声响 | — | — | — | — | — | 90 dB |
| XB2BSBC | 施耐德 | 黑色 | 24 V AC/DC | 22 mm | 连续声响 | — | — | — | — | — | — |
| ND16-22FS 红 24V | 正泰 | 红色 | 24 V AC/DC | 22 mm | 断续闪光 声光一体 | — | — | — | — | — | — |

## 端子与辅材

| 型号 | 厂商 | 接线面积 | 额定电流 | 额定电压 | 连接方式 | 安装 | 颜色 | 类型 | 层数 | 脚数 | 触点形式 | 插针长度 | 适用 | 位数 | 规格 | 长度 | 材质 | 宽×高 | 宽度 | 内径 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| UK-2.5B | 菲尼克斯 | 2.5 mm² | 24 A | 800 V | 螺钉 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| UK-5N | 菲尼克斯 | 4 mm² | 32 A | 800 V | 螺钉 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| WDU 2.5 | 魏德米勒 | 2.5 mm² | 24 A | 800 V | 螺钉 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| UK 6 N | 菲尼克斯 | 6 mm² | 41 A | 800 V | 螺钉 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| ST 2,5 | 菲尼克斯 | 2.5 mm² | 24 A | 800 V | 回拉式弹簧 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| ST 2,5-PE | 菲尼克斯 | 2.5 mm² | — | — | 回拉式弹簧 | 35 mm 导轨 | 黄绿（PE） | 弹簧接地端子 | — | — | — | — | — | — | — | — | — | — | — | — |
| PT 2,5 | 菲尼克斯 | 2.5 mm² | 24 A | 800 V | 直插式（Push-in） | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| UDK 4 | 菲尼克斯 | 4 mm² | 32 A | 630 V | 螺钉 | 35 mm 导轨 | — | — | 双层（4 连接点） | — | — | — | — | — | — | — | — | — | — | — |
| USLKG 2,5 | 菲尼克斯 | 0.2–4 mm² | — | — | 螺钉 | 35 mm 导轨 | 黄绿（PE） | 接地端子 | — | — | — | — | — | — | — | — | — | — | — | — |
| WDU 4 | 魏德米勒 | 4 mm² | 32 A | 800 V | 螺钉 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| WDK 2.5 | 魏德米勒 | 2.5 mm² | — | — | 螺钉 | 35 mm 导轨 | — | — | 双层 | — | — | — | — | — | — | — | — | — | — | — |
| WPE 2.5 | 魏德米勒 | 2.5 mm² | — | — | 螺钉 | 35 mm 导轨 | 黄绿（PE） | 接地端子 | — | — | — | — | — | — | — | — | — | — | — | — |
| DK2.5 | 町洋 | 2.5 mm² | 25 A | 600 V | 螺钉 | 35 mm 导轨 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| DK2.5N-TR-PE | 町洋 | 2.5 mm² | — | — | 螺钉 | 35 mm 导轨 | 黄绿（PE） | 接地端子 | — | — | — | — | — | — | — | — | — | — | — | — |
| PYF08A-E | 欧姆龙 | — | 5 A | — | 螺钉 | 35 mm 导轨 | — | — | — | 8 脚 | 2CO | — | — | — | — | — | — | — | — | — |
| PYF14A-E | 欧姆龙 | — | — | — | 螺钉 | 35 mm 导轨 | — | — | — | 14 脚 | 4CO | — | — | — | — | — | — | — | — | — |
| PYFZ-08-E | 欧姆龙 | — | — | — | 弹簧（Push-In） | 35 mm 导轨 | — | — | — | 8 脚 | 2CO | — | — | — | — | — | — | — | — | — |
| RXZE1M2C | 施耐德 | — | 12 A | — | 螺钉 | 35 mm 导轨 | — | — | — | 8 脚 | 2CO | — | — | — | — | — | — | — | — | — |
| RXZE1M4C | 施耐德 | — | 3 A | — | 螺钉 | 35 mm 导轨 | — | — | — | 14 脚 | 4CO | — | — | — | — | — | — | — | — | — |
| AI 0,5-8 WH | 菲尼克斯 | 0.5 mm² | — | — | — | — | 白色 | 管型冷压端子 | — | — | — | 8 mm | — | — | — | — | — | — | — | — |
| AI 1-8 RD | 菲尼克斯 | 1.0 mm² | — | — | — | — | 红色 | 管型冷压端子 | — | — | — | 8 mm | — | — | — | — | — | — | — | — |
| AI 1,5-8 BK | 菲尼克斯 | 1.5 mm² | — | — | — | — | 黑色 | 管型冷压端子 | — | — | — | 8 mm | — | — | — | — | — | — | — | — |
| D-UK 2,5 | 菲尼克斯 | — | — | — | — | 35 mm 导轨 | — | 端板/挡板 | — | — | — | — | UK 2,5 系列端子 | — | — | — | — | — | — | — |
| FBS 2-5 | 菲尼克斯 | — | — | — | — | — | — | 插入式桥接件 | — | — | — | — | 5.2 mm 间距端子 | 2 位 | — | — | — | — | — | — |
| E/NS 35 N | 菲尼克斯 | — | — | — | — | 35 mm 导轨 | — | 终端固定件 | — | — | — | — | — | — | — | — | — | — | — | — |
| TH35-7.5 | 正泰 | — | — | — | — | — | — | DIN 导轨 | — | — | — | — | — | — | 35 × 7.5 mm | 1 m | 冷轧钢 镀锌 | — | — | — |
| PVC 行线槽 40×40 | 通用 | — | — | — | — | — | 灰色 | 柜内行线槽 | — | — | — | — | — | — | — | — | PVC | 40 × 40 mm | — | — |
| 尼龙扎带 3×100 | 通用 | — | — | — | — | — | — | 尼龙扎带 | — | — | — | — | — | — | — | 100 mm | 尼龙 66 | — | 3 mm | — |
| 线号管 Φ3.0 | 通用 | — | — | — | — | — | — | PVC 号码管（线号管） | — | — | — | — | — | — | — | — | PVC | — | — | 3.0 mm |

## 伺服

| 型号 | 厂商 | 功率 | 输入 | 通讯 | 编码器 | 控制 | 数据来源 | 电压 | 额定转速 | 适配 | 额定转矩 | 法兰 | 系列 | ratedW | 输入电压 | voltage | encoder | flange | brake |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| SV660N 400 W | 汇川 | 400 W | 单相/三相 220 V | EtherCAT | 23 bit 绝对值 | 位置/速度/转矩 | — | — | — | — | — | — | — | — | — | — | — | — | — |
| ASDA-B2 400 W | 台达 | 400 W | 三相 220 V | 脉冲/模拟量 | 17 bit 增量 | 位置/速度/转矩 | — | — | — | — | — | — | — | — | — | — | — | — | — |
| SV660P 400 W | 汇川 | 400 W | 单相/三相 220 V | Modbus RTU + CANopen + CANlink | 23 bit 绝对值（配 MS1 电机） | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| SV660P 750 W | 汇川 | 750 W | 单相/三相 220 V | Modbus RTU + CANopen + CANlink | 23 bit 绝对值（配 MS1 电机） | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| ASDA-A2 400 W | 台达 | 400 W | 三相 220 V | CANopen（-L 机种） | 20 bit 增量 | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| ASDA-A2 1 kW | 台达 | 1 kW | 三相 220 V | CANopen（-L 机种） | 20 bit 增量 | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| ASDA-B2 750 W | 台达 | 750 W | 三相 220 V | 脉冲/模拟量 | 17 bit 增量 | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| MINAS A6SF 2 kW | 松下 | 2 kW | 单相/三相 200–240 V | 脉冲/模拟量 + Modbus（RS-485/RS-232） | 23 bit 绝对值（配 MSMF 电机） | 位置/速度/转矩/全闭环 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| MELSERVO-J4 400 W | 三菱 | 400 W | 单相/三相 200–240 V | 脉冲/模拟量（4 Mpps） | 22 bit 绝对值 | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| MELSERVO-J4 750 W | 三菱 | 750 W | 单相/三相 200–240 V | 脉冲/模拟量（4 Mpps） | 22 bit 绝对值 | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| SINAMICS V90 PN 0.4 kW | 西门子 | 0.4 kW | 单相/三相 200 V | PROFINET | 绝对值（1FL6 电机，分辨率视电机型号） | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| SINAMICS V90 PN 0.75 kW | 西门子 | 0.75 kW | 单相/三相 200 V | PROFINET | 绝对值（1FL6 电机，分辨率视电机型号） | 位置/速度/转矩 | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — |
| MS1H1-75B30CB 750 W | 汇川 | 750 W | — | — | 23 bit 绝对值 | — | 厂商官网/数据表 | 220 V | 3000 r/min | SV660P/SV660N | — | — | — | — | — | — | — | — | — |
| HG-KR43 400 W | 三菱 | 400 W | — | — | 22 bit 绝对值 | — | 厂商官网/数据表 | 200 V | 3000 r/min | MR-J4 系列 | 1.3 N·m | — | — | — | — | — | — | — | — |
| MSMF042L1U2M 400 W | 松下 | 400 W | — | — | 23 bit 绝对值 | — | 厂商官网/数据表 | 200 V | 3000 r/min | MINAS A6 系列 | — | — | — | — | — | — | — | — | — |
| ECMA-C10604RS 400 W | 台达 | 400 W | — | — | — | — | 厂商官网/数据表 | 220 V | 3000 r/min | ASDA-A2/B2 系列 | — | 60 mm | — | — | — | — | — | — | — |
| SV660PS7R6I | 汇川 | 1000 W | — | Modbus RTU / CANopen / CANlink | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方） | — | — | — | — | — | SV660P | 1000 | 单相/三相 220 V AC | 单相/三相 220 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660PS012I | 汇川 | 1500 W | — | Modbus RTU / CANopen / CANlink | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方） | — | — | — | — | — | SV660P | 1500 | 单相/三相 220 V AC | 单相/三相 220 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660PT021I | 汇川 | 2000 W | — | Modbus RTU / CANopen / CANlink | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方） | — | — | — | — | — | SV660P | 2000 | 三相 380 V AC | 三相 380 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660NS2R8I | 汇川 | 400 W | — | EtherCAT | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660N 系列 EtherCAT 伺服驱动器选型手册（官方） | — | — | — | — | — | SV660N | 400 | 单相/三相 220 V AC | 单相/三相 220 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660NS5R5I | 汇川 | 750 W | — | EtherCAT | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660N 系列 EtherCAT 伺服驱动器选型手册（官方） | — | — | — | — | — | SV660N | 750 | 单相/三相 220 V AC | 单相/三相 220 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660NS7R6I | 汇川 | 1000 W | — | EtherCAT | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660N 系列 EtherCAT 伺服驱动器选型手册（官方） | — | — | — | — | — | SV660N | 1000 | 单相/三相 220 V AC | 单相/三相 220 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660NS012I | 汇川 | 1500 W | — | EtherCAT | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660N 系列 EtherCAT 伺服驱动器选型手册（官方） | — | — | — | — | — | SV660N | 1500 | 单相/三相 220 V AC | 单相/三相 220 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| SV660NT021I | 汇川 | 2000 W | — | EtherCAT | 23 bit 绝对值（配 MS1 电机） | — | 汇川 SV660N 系列 EtherCAT 伺服驱动器选型手册（官方） | — | — | — | — | — | SV660N | 2000 | 三相 380 V AC | 三相 380 V AC | 23 bit 绝对值（配 MS1 电机） | 不适用（驱动器） | 不适用 |
| MS1H1-40B30CB-A331Z | 汇川 | 400 W | — | — | 23 bit 绝对值 | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方）尺寸表 | 220 V AC | 3000 r/min | — | 1.27 N·m | 60 mm | MS1H1 | 400 | — | 220 V AC | 23 bit 绝对值 | 60 mm | 无（标准型） |
| MS1H1-75B30CB-A331Z | 汇川 | 750 W | — | — | 23 bit 绝对值 | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方）尺寸表 | 220 V AC | 3000 r/min | — | 2.39 N·m | 80 mm | MS1H1 | 750 | — | 220 V AC | 23 bit 绝对值 | 80 mm | 无（标准型） |
| MS1H1-10C30CB-A331Z | 汇川 | 1000 W | — | — | 23 bit 绝对值 | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方）尺寸表 | 220 V AC | 3000 r/min | — | 3.18 N·m | 80 mm | MS1H1 | 1000 | — | 220 V AC | 23 bit 绝对值 | 80 mm | 无（标准型） |
| MS1H3-85B15CB-A331Z | 汇川 | 850 W | — | — | 23 bit 绝对值 | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方）MS1H3 尺寸表 | 220 V AC | 1500 r/min | — | 5.41 N·m | 145 mm | MS1H3 | 850 | — | 220 V AC | 23 bit 绝对值 | 145 mm | 无（标准型；-D 为带制动） |
| MS1H3-13C15CB-A331Z | 汇川 | 1300 W | — | — | 23 bit 绝对值 | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方）MS1H3 尺寸表 | 220 V AC | 1500 r/min | — | 8.27 N·m | 145 mm | MS1H3 | 1300 | — | 220 V AC | 23 bit 绝对值 | 145 mm | 无（标准型；-D 为带制动） |
| MS1H3-18C15CD-A331Z | 汇川 | 1800 W | — | — | 23 bit 绝对值 | — | 汇川 SV660P 系列伺服驱动器硬件手册（2023，官方）MS1H3 尺寸表 | 220 V AC | 1500 r/min | — | 11.46 N·m | 145 mm | MS1H3 | 1800 | — | 220 V AC | 23 bit 绝对值 | 145 mm | 无（标准型；-D 为带制动） |
| ASD-B3-0421-M | 台达 | 400 W | — | EtherCAT（-M 机种） | 24 bit 绝对值（配 ECMA 电机） | — | 台达 ASDA-B3 系列伺服驱动器选型手册（官方） | — | — | — | — | — | ASDA-B3 | 400 | 单相/三相 220 V AC | 单相/三相 220 V AC | 24 bit 绝对值（配 ECMA 电机） | 不适用（驱动器） | 不适用 |
| ASD-B3-0721-M | 台达 | 750 W | — | EtherCAT（-M 机种） | 24 bit 绝对值（配 ECMA 电机） | — | 台达 ASDA-B3 系列伺服驱动器选型手册（官方） | — | — | — | — | — | ASDA-B3 | 750 | 单相/三相 220 V AC | 单相/三相 220 V AC | 24 bit 绝对值（配 ECMA 电机） | 不适用（驱动器） | 不适用 |
| ASD-B3-1021-M | 台达 | 1000 W | — | EtherCAT（-M 机种） | 24 bit 绝对值（配 ECMA 电机） | — | 台达 ASDA-B3 系列伺服驱动器选型手册（官方） | — | — | — | — | — | ASDA-B3 | 1000 | 三相 220 V AC | 三相 220 V AC | 24 bit 绝对值（配 ECMA 电机） | 不适用（驱动器） | 不适用 |
| ASD-A3-0421-M | 台达 | 400 W | — | EtherCAT（-M 机种） | 24 bit 绝对值（配 ECMA 电机） | — | 台达 ASDA-A3 系列伺服驱动器选型手册（官方） | — | — | — | — | — | ASDA-A3 | 400 | 单相/三相 220 V AC | 单相/三相 220 V AC | 24 bit 绝对值（配 ECMA 电机） | 不适用（驱动器） | 不适用 |
| ASD-A3-0721-M | 台达 | 750 W | — | EtherCAT（-M 机种） | 24 bit 绝对值（配 ECMA 电机） | — | 台达 ASDA-A3 系列伺服驱动器选型手册（官方） | — | — | — | — | — | ASDA-A3 | 750 | 单相/三相 220 V AC | 单相/三相 220 V AC | 24 bit 绝对值（配 ECMA 电机） | 不适用（驱动器） | 不适用 |
| ASD-A3-1021-M | 台达 | 1000 W | — | EtherCAT（-M 机种） | 24 bit 绝对值（配 ECMA 电机） | — | 台达 ASDA-A3 系列伺服驱动器选型手册（官方） | — | — | — | — | — | ASDA-A3 | 1000 | 三相 220 V AC | 三相 220 V AC | 24 bit 绝对值（配 ECMA 电机） | 不适用（驱动器） | 不适用 |
| ECMA-C10807RS | 台达 | 750 W | — | — | 增量/绝对值（按驱动器配置） | — | 台达 ECMA-C 系列伺服电机样本（官方） | 220 V AC | 3000 r/min | — | 2.39 N·m | 80 mm | ECMA-C | 750 | — | 220 V AC | 增量/绝对值（按驱动器配置） | 80 mm | 无（标准型） |
| ECMA-C11010RS | 台达 | 1000 W | — | — | 增量/绝对值（按驱动器配置） | — | 台达 ECMA-C 系列伺服电机样本（官方） | 220 V AC | 3000 r/min | — | 3.18 N·m | 100 mm | ECMA-C | 1000 | — | 220 V AC | 增量/绝对值（按驱动器配置） | 100 mm | 无（标准型） |

## 时间继电器

| 型号 | 厂商 | 类型 | 延时范围 | 额定电压 | 触点形式 | 安装 | 数据来源 |
|---|---|---|---|---|---|---|---|
| ST3PA-B AC220V | 正泰 | 通电延时 | 1 s / 10 s / 60 s / 60 min（四档） | AC 220 V 50/60 Hz | 2CO | 插座 PF083A（8 脚） | — |
| ST3PA-A AC220V | 正泰 | 通电延时 | 0.5 s / 5 s / 30 s / 3 min（四档） | AC 220 V 50/60 Hz | 2CO | 插座 PF083A（8 脚） | — |
| H3Y-2 AC220V | 欧姆龙 | 通电延时 | 0.1 s–10 min（短时档） | AC 220 V 50/60 Hz | 2CO | 插座 PYF08A | omron.com |
| 3RP2540-1AB30 | 西门子 | 断电延时（无控制信号） | 0.05–600 s（7 档可选） | 24 V AC/DC | 1CO | 35 mm 导轨 | sieportal.siemens.com |

## 安全继电器

| 型号 | 厂商 | 供电电压 | 安全输出 | 辅助输出 | 功能 | 复位 | 宽度 | 安装 | 数据来源 | 触点容量 | 信号输出 | 接线 | 输入通道 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| PNOZ s3 750103 | 皮尔兹 | 24 V DC | 2 NO | 1 SC（半导体） | 急停/安全门/光栅监控（1 或 2 通道） | 手动/自动 | 17.5 mm | 35 mm 导轨 | pilz.com | — | — | — | — |
| PNOZ s4 750104 | 皮尔兹 | 24 V DC | 3 NO | 1 NC | 急停/安全门监控（1 或 2 通道） | 手动/自动 | — | 35 mm 导轨 | pilz.com | 8 A | — | — | — |
| 3SK1111-1AB30 | 西门子 | 24 V AC/DC | 3 NO | — | — | — | — | 35 mm 导轨 | industry.siemens.com | — | 1 NC | 螺钉端子 | — |
| XPSAC5121 | 施耐德 | 24 V AC/DC | 3 NO | 1 辅助触点 | 急停/防护开关监控 | — | — | 35 mm 导轨 | se.com | — | — | — | — |
| G9SB-3012-C AC/DC24 | 欧姆龙 | 24 V AC/DC | 3 NO | 1 NC | — | 手动复位 | — | 35 mm 导轨 | omron.com | — | — | — | 1 或 2 通道 |

## 浪涌保护器

| 型号 | 厂商 | 极数 | 试验类别 | 最大持续工作电压 | 最大放电电流 | 额定电压 | 安装 | 数据来源 | 结构 |
|---|---|---|---|---|---|---|---|---|---|
| NU6-II 40/4P | 正泰 | 4P | T2（II 级） | 385 V AC | 40 kA（8/20 µs） | 230/400 V AC | 35 mm 导轨 | — | — |
| NU6-II 40/2P | 正泰 | 2P | T2（II 级） | 385 V AC | 40 kA（8/20 µs） | 230 V AC | 35 mm 导轨 | — | — |
| OVR T2 40-275 | ABB | — | T2（II 级） | 275 V AC | 40 kA（8/20 µs） | — | 35 mm 导轨 | new.abb.com | — |
| iPRD40 4P 350V | 施耐德 | 4P | T2（II 级） | 350 V AC | 40 kA（8/20 µs） | — | 35 mm 导轨 | se.com | 可插拔模块 |

## 熔断器

| 型号 | 厂商 | 极数 | 额定电流 | 熔芯尺寸 | 额定电压 | 安装 | 熔断特性 | 数据来源 |
|---|---|---|---|---|---|---|---|---|
| RT18-32X/1P | 正泰 | 1P | 32 A | 10 × 38 mm | 500 V AC | 35 mm 导轨 | — | — |
| RT18-32X/3P | 正泰 | 3P | 32 A | 10 × 38 mm | 500 V AC | 35 mm 导轨 | — | — |
| RT28-32 16A | 正泰 | — | 16 A | 10 × 38 mm | 500 V AC | — | gG（全范围分断） | — |
| 3NW7013 | 西门子 | 1P | 32 A | 10 × 38 mm | 690 V AC | 35 mm 导轨 | — | industry.siemens.com |

## 行程开关

| 型号 | 厂商 | 触点形式 | 操作方式 | 出线口 | 类型 | 额定电流 | 动作 | 额定电压 |
|---|---|---|---|---|---|---|---|---|
| D4N-1122 | 欧姆龙 | 1NO+1NC | 滚轮摆杆 | Pg13.5 | 小型安全限位开关 | — | — | — |
| V-156-1C25 | 欧姆龙 | SPDT（1C） | 针状按钮 | — | 基本型微动开关 | 15 A / 250 V AC | — | — |
| SS-5GL | 欧姆龙 | SPDT（1C） | 针状按钮 | — | 小型微动开关 | 5 A / 250 V AC | — | — |
| Z-15GW22-B | 欧姆龙 | SPDT（1C） | 滚轮摆杆 | — | — | 15 A / 250 V AC | — | — |
| XCKP2118P16 | 施耐德 | 1NC+1NO | 热塑滚轮摆杆 | M16 | — | — | 速动 | — |
| YBLX-19/111 | 正泰 | 1NO+1NC | 滚轮摆杆 | — | LX19 系列行程开关 | — | — | 380 V AC |

## 隔离开关

| 型号 | 厂商 | 极数 | 额定电流 | 额定电压 | 类型 | 附件 | 接线 | 安装 | 额定功率 | 操作 |
|---|---|---|---|---|---|---|---|---|---|---|
| NH40-63/3 | 正泰 | 3P | 63 A | 690 V AC | 手动负荷隔离开关 | — | — | — | — | — |
| NH40-100/3 | 正泰 | 3P | 100 A | 690 V AC | 手动负荷隔离开关 | — | — | — | — | — |
| HD11-100/38 | 德力西 | 3P | 100 A | — | 单投刀形隔离开关 | 玻璃板保护罩 | 板前接线 | — | — | — |
| LW5D-16 | 正泰 | — | 16 A | — | 万能转换开关 | — | — | 面板开孔 | — | — |
| LW5-16D | 天正 | — | 16 A | — | 万能转换开关 | — | — | 面板开孔 | — | — |
| 3LD2003-0TK51 | 西门子 | 3P | 16 A | — | 主开关/隔离开关 | — | — | — | 7.5 kW（AC-23，400 V） | 旋钮 前面安装 |

## 柜内温控

| 型号 | 厂商 | 类型 | 电压 | 风量 | 外形 | 开孔 | 防护等级 | 安装 | 功率 | 额定电流 | 控制输出 | 辅助输出 | 电源 | 输入 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| SK 3244.100 | 威图 | 过滤风扇（带滤棉） | 230 V AC 1~ | 700 m³/h（50 Hz，切纤维滤棉） | 323 × 323 mm | 292 × 292 mm | IP54 | 壁挂 | — | — | — | — | — | — |
| SK 3238.100 | 威图 | 过滤风扇（带滤棉） | 230 V AC 1~ | 55 m³/h（50 Hz）/ 66 m³/h（60 Hz） | 148.5 × 148.5 mm | 124 × 124 mm | — | — | — | — | — | — | — | — |
| SK 3105.320 | 威图 | PTC 加热器（无风扇） | 110–240 V AC 1~ | — | 45 × 120 × 46 mm | — | IP20 | 35 mm 导轨/螺钉 | 18–20 W | — | — | — | — | — |
| SK 3110.000 | 威图 | 柜内机械温控器 | 24–230 V AC / 24–60 V DC | — | 71 × 71 × 33.5 mm | — | — | 35 mm 导轨 | — | 10 A | — | — | — | — |
| E5CC-RX2ASM-800 | 欧姆龙 | 数字温控器（48×48 mm） | — | — | — | — | — | — | — | — | 继电器输出 | 2 路 | AC 100–240 V | 热电偶/铂电阻/模拟量 |
| E5CC-QX2ASM-800 | 欧姆龙 | 数字温控器（48×48 mm） | — | — | — | — | — | — | — | — | 电压输出（SSR 驱动，12 V DC） | 2 路 | AC 100–240 V | 热电偶/铂电阻/模拟量 |
| E5CC-CX2ASM-800 | 欧姆龙 | 数字温控器（48×48 mm） | — | — | — | — | — | — | — | — | 线性电流输出（4–20 mA） | 2 路 | AC 100–240 V | 热电偶/铂电阻/模拟量 |
| E5CC-RX2DSM-800 | 欧姆龙 | 数字温控器（48×48 mm） | — | — | — | — | — | — | — | — | 继电器输出 | 2 路 | AC/DC 24 V | 热电偶/铂电阻/模拟量 |

## HMI

| 型号 | 厂商 | 显示尺寸 | 分辨率 | 触摸 | 通讯 | 供电 | 防护 | 数据来源 | 处理器 | 外形 |
|---|---|---|---|---|---|---|---|---|---|---|
| KTP400 Basic | 西门子 | 4" TFT | 480 × 272 | 电阻式触摸 + 功能键 | PROFINET ×1 | 24 V DC | 前面板 IP65 | 厂商官网/数据表 | — | — |
| KTP700 Basic | 西门子 | 7" TFT | 800 × 480 | 电阻式触摸 + 功能键 | PROFINET ×1 | 24 V DC | 前面板 IP65 | 厂商官网/数据表 | — | — |
| KTP1200 Basic | 西门子 | 12.1" 宽屏 TFT | 1280 × 800 | 电阻式触摸 + 功能键 | PROFINET ×1 | 24 V DC | 前面板 IP65 | 厂商官网/数据表 | — | — |
| TK6071iP | 威纶通 | 7" TFT LCD | 800 × 480 | 四线电阻式 | COM1 RS-232/RS-485 + COM2 RS-485 + USB | 10.5–28 V DC | 前面板 IP65 | 厂商官网/数据表 | — | — |
| MT8071iE | 威纶通 | 7" TFT LCD | 800 × 480 | 四线电阻式 | Ethernet 10/100 + COM1 RS-232/485 + COM2/COM3 RS-485 + USB | 24 V DC | 前面板 IP65 | 厂商官网/数据表 | — | — |
| TPC7062Ti | 昆仑通态 | 7" TFT | 800 × 480 | 四线电阻式 | Ethernet 10/100 + COM1 RS-232 + COM2 RS-485 + USB Host/Slave | 24 V DC | — | 厂商官网/数据表 | Cortex-A8 600 MHz | — |
| IT6070E | 汇川 | 7" TFT | 800 × 480 | 电阻式 | RS-232 + RS-485 + USB | 24 V DC / 250 mA | — | 厂商官网/数据表 | — | 200 × 146 × 42 mm |
| IT7100E | 汇川 | 10.1" TFT | 1024 × 600 | 电阻式 | Ethernet + RS-485 ×2 + RS-232 ×1 + USB | 24 V DC | 前面板 IP65 | 厂商官网/数据表 | — | — |

## 软启动器

| 型号 | 厂商 | 额定电流 | 适配功率 | 电压 | 控制电压 | 旁路 | 通讯 | 数据来源 | 接线 |
|---|---|---|---|---|---|---|---|---|---|
| PSTX30-600-70 | ABB | 30 A | 15 kW（400 V） | 三相 400 V AC | 100–250 V AC | 内置旁路接触器 | 现场总线（可选模块） | 厂商官网/数据表 | — |
| SIRIUS 3RW4036-1BB14 | 西门子 | 45 A | 22 kW（400 V，40 ℃） | 200–480 V AC | 110–230 V AC/DC | 内置旁路触点 | — | 厂商官网/数据表 | 螺钉端子 |
| SIRIUS 3RW4026-1BB14 | 西门子 | 25 A | 11 kW（400 V，40 ℃） | 200–480 V AC | 110–230 V AC/DC | 内置旁路触点 | — | 厂商官网/数据表 | 螺钉端子 |

## 步进

| 型号 | 厂商 | 电流 | 电压 | 细分 | 适配 | 数据来源 | 系列 | 功率 | ratedW | voltage | 额定转速 | encoder | 编码器 | flange | 法兰 | brake | 额定转矩 | 相电流 | 步距角 | 防护 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| DM542 | 雷赛 | 0.5–4.2 A（峰值，拨码可调） | 20–50 V DC | 拨码可选（最高 25 600 脉冲/转） | 两相 1.8°/四相 0.9° 步进电机（57/60 机座） | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| DM556 | 雷赛 | 1.0–5.6 A（峰值，8 档拨码） | 20–50 V DC | 16 档拨码，400–25 600 脉冲/转 | 两相步进电机（57/86 机座） | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| DM860H | 雷赛 | 2.4–7.2 A（峰值） | 24–80 V DC | 拨码可选 | 两相步进电机（86 机座） | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| DM422C | 雷赛 | 0.3–2.2 A（峰值） | 12–36 V DC | 可编程，最高 102 400 脉冲/转 | 两相步进电机（42/57 机座） | 厂商官网/数据表 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| 57CM23 | 雷赛 | — | 24–48 V DC（由步进驱动器供电） | — | — | 雷赛智能 57CM 系列步进电机产品页（官方）：https://www.leadshine.com/product-detail/57CM23.html | 57CM | —（步进电机按转矩/电流选型） | —（步进电机按转矩/电流选型） | 24–48 V DC（由步进驱动器供电） | 1.8°/步 | 无（开环） | 无（开环） | 56.4 mm（NEMA 23） | 56.4 mm（NEMA 23） | 无 | 2.3 N·m | 5.0 A | 1.8° | IP40 |
| 57CM26 | 雷赛 | — | 24–48 V DC（由步进驱动器供电） | — | — | 雷赛智能 57CM 系列步进电机产品页（官方）：https://www.leadshine.com/product-detail/57CM26.html | 57CM | —（步进电机按转矩/电流选型） | —（步进电机按转矩/电流选型） | 24–48 V DC（由步进驱动器供电） | 1.8°/步 | 无（开环） | 无（开环） | 56.4 mm（NEMA 23） | 56.4 mm（NEMA 23） | 无 | 2.6 N·m | 5.0 A | 1.8° | IP40 |
| 57CM23-BZ | 雷赛 | — | 24–48 V DC（由步进驱动器供电） | — | — | 雷赛智能 57CM23-BZ 产品页（官方）：https://www.leadshine.com/product-detail/stepper-motor/stepper/57CM23-BZ.html | 57CM | —（步进电机按转矩/电流选型） | —（步进电机按转矩/电流选型） | 24–48 V DC（由步进驱动器供电） | 1.8°/步 | 无（开环） | 无（开环） | 56.4 mm（NEMA 23） | 56.4 mm（NEMA 23） | 有（失电制动） | 2.3 N·m | 5.0 A | 1.8° | IP40 |

## 编码器

| 型号 | 厂商 | 类型 | 分辨率 | 输出 | 电源 | 外径 | 轴径 | 数据来源 | 法兰 |
|---|---|---|---|---|---|---|---|---|---|
| E6B2-CWZ6C 1000P/R | 欧姆龙 | 增量式 | 1000 P/R | NPN 集电极开路（A/B/Z 三相） | 5–24 V DC | 40 mm | 6 mm | 厂商官网/数据表 | — |
| E6B2-CWZ1X 1000P/R | 欧姆龙 | 增量式 | 1000 P/R | 线驱动（RS-422，A/B/Z） | 5 V DC | 40 mm | 6 mm | 厂商官网/数据表 | — |
| E6C3-AG5C 360P/R | 欧姆龙 | 绝对值（单圈） | 360 P/R（9 bit） | NPN 集电极开路，格雷码 | 12–24 V DC | 50 mm | 8 mm | 厂商官网/数据表 | — |
| E6CP-AG5C 256P/R | 欧姆龙 | 绝对值（单圈） | 256 P/R（8 bit） | NPN 集电极开路，格雷码 | 12–24 V DC | 50 mm | — | 厂商官网/数据表 | — |
| RVI58N-011K1A31N-01024 | 倍加福 | 增量式 | 1024 P/R | RS-422 线驱动 | 10–30 V DC | 58 mm | — | 厂商官网/数据表 | 夹紧法兰 |

## 仪表

| 型号 | 厂商 | 类型 | 分度号 | 测量范围 | 接线 | 安装 | 保护管 | 位数 | 输入 | 计数速度 | 复位 | 输出 | 电源 | 功能 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| WZP-231 | 国产通用 | 铂电阻温度传感器（装配式） | Pt100 | -200～450 ℃ | 3 线制 | 固定螺纹 M27×2 | 不锈钢 | — | — | — | — | — | — | — |
| WRN-130 | 国产通用 | 热电偶（装配式） | K（镍铬-镍硅） | 0～1 100 ℃ | — | 无固定装置，直形 | 不锈钢 | — | — | — | — | — | — | — |
| H7EC-NV | 欧姆龙 | 累计计数器（自带电源） | — | — | — | 嵌入式 48×24 mm | — | 8 位 LCD | 电压输入（PNP/NPN 通用 DC） | 30 Hz / 1 kHz | 外部/手动 | — | — | — |
| H7EC-N | 欧姆龙 | 累计计数器（自带电源） | — | — | — | 嵌入式 48×24 mm | — | 8 位 LCD | 无电压输入（接点/晶体管） | 30 Hz / 1 kHz | — | — | — | — |
| H7CX-A11D1-N | 欧姆龙 | 多功能计数器/转速表 | — | — | — | 11 脚插座 | — | 6 位 | — | — | — | 晶体管输出（SPST） | DC 12–24 V / AC 24 V | 计数/转速/预置输出 |

## 安全件

| 型号 | 厂商 | 类型 | 分辨率 | 保护高度 | 检测距离 | 输出 | 电源 | 安全等级 | 响应时间 | 数据来源 | 光轴数 | 配套 | 消耗电流 | 防护 | 典型功耗 | 连接 | 订货号 | 触点 | 外壳 | 接线 | 编码 | 锁定 | 编码级别 | 监控 | 安装 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| F3SG-4SRA0400-14 | 欧姆龙 | 安全光幕（Type 4） | 14 mm | 400 mm | 0.3–10 m | PNP/NPN（OSSD 2 路） | 24 V DC | Type 4 / PL e | ON→OFF 8 ms（光学同步）/ 10 ms（有线同步） | https://assets.omron.eu/downloads/latest/datasheet/en/f105_f3sg-sr_pg_datasheet_en.pdf ; https://www.ia.omron.com/products/family/3736/specification.html | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| SF4D-F31 | 松下 | 安全光幕（Type 4） | ø14 mm（10 mm 光轴间距） | 310 mm | 0.2–7 m（短）/ 0.8–12 m（长） | OSSD 2 路，PNP/NPN 可切换 | 24 V DC | Type 4 / PL e / SIL 3 | — | — | 31 | — | — | — | — | — | — | — | — | — | — | — | — | — | — |
| C4C-SA04510A10000 | 西克 | 安全光幕发送器（deTec4 Core） | 14 mm | 450 mm | 10 m | — | 24 V DC | — | 12 ms | https://www.sick.com/media/docs/1/11/011/operating_instructions_detec4_core_en_im0048011.pdf | — | C4C-EA04510A10000 接收器 | — | — | — | — | — | — | — | — | — | — | — | — | — |
| C4C-EA04510A10000 | 西克 | 安全光幕接收器（deTec4 Core） | 14 mm | 450 mm | 10 m | OSSD | 24 V DC | — | 12 ms | https://www.sick.com/media/docs/1/11/011/operating_instructions_detec4_core_en_im0048011.pdf | — | C4C-SA04510A10000 发送器 | — | — | — | — | — | — | — | — | — | — | — | — | — |
| F3SG-4SRA0640-14 | 欧姆龙 | 安全光幕（Type 4，发射器+接收器一套） | 14 mm（手指保护，光轴间距 10 mm） | 640 mm | 0.3–10 m（长距离模式）/ 0.3–3 m（短距离模式） | OSSD 2 路晶体管，PNP/NPN 可选，最大 300 mA | 24 V DC ±20% | Type 4 / PL e / Cat.4 | ON→OFF 13 ms（光学同步）/ 17 ms（有线同步） | https://assets.omron.eu/downloads/latest/datasheet/en/f105_f3sg-sr_pg_datasheet_en.pdf ; https://www.ia.omron.com/products/family/3736/specification.html | 63 | — | 发射器 106 mA / 接收器 139 mA | IP65/IP67 | — | — | — | — | — | — | — | — | — | — | — |
| F3SG-4SRA0960-25 | 欧姆龙 | 安全光幕（Type 4，发射器+接收器一套） | 25 mm（手掌保护，光轴间距 20 mm） | 960 mm | 0.3–20 m（长距离模式）/ 0.3–7 m（短距离模式） | OSSD 2 路晶体管，PNP/NPN 可选，最大 300 mA | 24 V DC ±20% | Type 4 / PL e / Cat.4 | ON→OFF 13 ms（光学同步）/ 17 ms（有线同步） | https://assets.omron.eu/downloads/latest/datasheet/en/f105_f3sg-sr_pg_datasheet_en.pdf ; https://www.ia.omron.com/products/family/3736/specification.html | 48 | — | 发射器 117 mA / 接收器 151 mA | IP65/IP67 | — | — | — | — | — | — | — | — | — | — | — |
| C4C-SA06010A10000 | 西克 | 安全光幕发送器（deTec4 Core） | 14 mm（手指保护） | 600 mm | 10 m | — | 24 V DC（19.2–28.8 V） | Type 4 / SIL 3 / PL e / Cat.4 | 13 ms | https://www.sick.com/media/pdf/9/99/199/dataSheet_C4C-PA06010A10000_p308199_en.pdf ; https://www.sick.com/media/docs/1/11/011/operating_instructions_detec4_core_en_im0048011.pdf | — | C4C-EA06010A10000 接收器 | — | IP65/IP67 | 1.20 W | M12 5 针插头（150 mm 引线） | 1211471 | — | — | — | — | — | — | — | — |
| C4C-EA06010A10000 | 西克 | 安全光幕接收器（deTec4 Core） | 14 mm（手指保护） | 600 mm | 10 m | OSSD 2 路 PNP，每路 ≤300 mA，短路/交叉短路监控 | 24 V DC（19.2–28.8 V） | Type 4 / SIL 3 / PL e / Cat.4 | 13 ms | https://www.sick.com/media/pdf/9/99/199/dataSheet_C4C-PA06010A10000_p308199_en.pdf ; https://www.sick.com/media/docs/1/11/011/operating_instructions_detec4_core_en_im0048011.pdf | — | C4C-SA06010A10000 发送器 | — | IP65/IP67 | 2.40 W（不含 OSSD 负载） | M12 5 针插头（150 mm 引线） | 1211472 | — | — | — | — | — | — | — | — |
| C4C-SA09030A10000 | 西克 | 安全光幕发送器（deTec4 Core） | 30 mm（手掌保护） | 900 mm | 15 m | — | 24 V DC（19.2–28.8 V） | Type 4 / SIL 3 / PL e / Cat.4 | 11 ms | https://www.sick.com/media/pdf/4/14/214/dataSheet_C4C-PA09030A10000_p308214_en.pdf ; https://www.sick.com/media/docs/1/11/011/operating_instructions_detec4_core_en_im0048011.pdf | — | C4C-EA09030A10000 接收器 | — | IP65/IP67 | 1.01 W | M12 5 针插头（150 mm 引线） | 1211498 | — | — | — | — | — | — | — | — |
| C4C-EA09030A10000 | 西克 | 安全光幕接收器（deTec4 Core） | 30 mm（手掌保护） | 900 mm | 15 m | OSSD 2 路 PNP，每路 ≤300 mA，短路/交叉短路监控 | 24 V DC（19.2–28.8 V） | Type 4 / SIL 3 / PL e / Cat.4 | 11 ms | https://www.sick.com/media/pdf/4/14/214/dataSheet_C4C-PA09030A10000_p308214_en.pdf ; https://www.sick.com/media/docs/1/11/011/operating_instructions_detec4_core_en_im0048011.pdf | — | C4C-SA09030A10000 发送器 | — | IP65/IP67 | 2.02 W（不含 OSSD 负载） | M12 5 针插头（150 mm 引线） | 1211516 | — | — | — | — | — | — | — | — |
| SLSP14-600Q88 | 邦纳 | 安全光幕（EZ-SCREEN SLS，发射器+接收器一对） | 14 mm（手指保护） | 600 mm（Defined Area） | 0.1–6 m | OSSD 2 路固态 PNP，24 V DC，每路最大 0.5 A | 24 V DC ±15% | Type 4 / Cat.4 PL e / SIL 3 | 23 ms | https://info.bannerengineering.com/cs/groups/public/documents/literature/112852.pdf ; https://www.bannerengineering.com/us/en/products/part.72382.html | 80 | — | 发射器 ≤100 mA / 接收器 ≤275 mA（不含 OSSD 负载） | IP65 | — | 8 针 M12 快插（电缆另购） | — | — | — | — | — | — | — | — | — |
| SLSP30-900Q88 | 邦纳 | 安全光幕（EZ-SCREEN SLS，发射器+接收器一对） | 30 mm（手掌保护） | 900 mm（Defined Area） | 0.1–18 m | OSSD 2 路固态 PNP，24 V DC，每路最大 0.5 A | 24 V DC ±15% | Type 4 / Cat.4 PL e / SIL 3 | 19 ms | https://info.bannerengineering.com/cs/groups/public/documents/literature/112852.pdf | 60 | — | 发射器 ≤100 mA / 接收器 ≤275 mA（不含 OSSD 负载） | IP65 | — | 8 针 M12 快插（电缆另购） | — | — | — | — | — | — | — | — | — |
| D4NS-1AF | 欧姆龙 | 安全门开关（舌片式） | — | — | — | — | — | — | — | — | — | — | — | — | — | — | — | 1NC/1NO（慢动） | 塑料 | PG13.5（1 孔） | — | — | — | — | — |
| PSEN ml b 1.1 | 皮尔兹 | 电磁锁定安全门锁（PSENmlock） | — | — | — | — | — | PL e / Cat 4 | — | — | — | — | — | — | — | 8 芯 M12 插头，0.23 m 电缆 | — | — | — | — | 编码型 | 通电锁定/弹簧解锁（带电源复位） | — | — | — |
| PSEN cs3.1p | 皮尔兹 | RFID 编码安全开关（PSENcode） | — | — | — | 2 路安全半导体输出 | 24 V DC | PL e / Cat 4 | — | — | — | — | — | — | — | — | — | — | — | — | 唯一编码 | — | — | — | — |
| AZM300B-I2-ST-1P2P-A | 施迈赛 | 电磁安全锁（RFID 编码） | — | — | — | — | — | — | — | — | — | — | — | IP67 | — | — | — | — | — | — | — | — | 高（ISO 14119） | 锁定监控 | 适合滑动门/铰链门 |

## 识别与视觉

| 型号 | 厂商 | 类型 | 传感器 | 视野 | 景深 | 通讯 | 光源 | 扫描 | 对焦 | 安装距离 | 功能 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| SR-2000 | 基恩士 | 固定式 1D/2D 条码读取器（全距离型） | CMOS 2048×1536 | 约 880×660 mm | 50–2 000 mm（自动对焦） | 以太网/RS-232C | — | — | — | — | — |
| HR-100 | 基恩士 | 手持式 1D/2D 条码读取器 | — | — | — | USB（有线） | 红色 LED | — | — | — | — |
| BL-1301 | 基恩士 | 超小型激光条码读取器（前方光栅） | — | — | — | RS-232C | 可见红色半导体激光 | 光栅扫描 | — | — | — |
| IV3-500MA | 基恩士 | 一体式智能相机（标准型，黑白） | — | — | — | — | — | — | 自动对焦 | 50 mm 起 | AI 图像识别（学习/轮廓/面积/边缘/OCR） |
| IV3-500CA | 基恩士 | 一体式智能相机（标准型，彩色） | — | — | — | — | — | — | 自动对焦 | 50–2 000 mm | AI 图像识别（颜色/面积/边缘/OCR） |
| FHV7X-M050-C | 欧姆龙 | 智能相机（FHV7 系列，黑白） | — | — | — | — | — | — | — | — | 内置视觉工具，可与 PLC/机器人直连 |

## 气缸

| 型号 | 厂商 | bore | 缸径 | stroke | 行程 | action | 动作方式 | voltage | 电压 | port | 接口 | 数据来源 | 系列 | 类型 | 品牌 | 价格 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| CDQ2B20-30DZ | SMC | 20 mm | 20 mm | 30 mm | 30 mm | 双作用 | 双作用 | 不适用 | 不适用 | M5 | M5 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CDQ2 | 薄型气缸 | — | — |
| CDQ2B25-40DZ | SMC | 25 mm | 25 mm | 40 mm | 40 mm | 双作用 | 双作用 | 不适用 | 不适用 | M5 | M5 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CDQ2 | 薄型气缸 | — | — |
| CDQ2B40-50DZ | SMC | 40 mm | 40 mm | 50 mm | 50 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/8 | 1/8 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CDQ2 | 薄型气缸 | — | — |
| CDQ2B50-100DZ | SMC | 50 mm | 50 mm | 100 mm | 100 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/4 | 1/4 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CDQ2 | 薄型气缸 | — | — |
| MXQ12-30 | SMC | 12 mm | 12 mm | 30 mm | 30 mm | 双作用 | 双作用 | 不适用 | 不适用 | M5 | M5 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | MXQ | 精密滑台气缸 | — | — |
| MXQ16-40 | SMC | 16 mm | 16 mm | 40 mm | 40 mm | 双作用 | 双作用 | 不适用 | 不适用 | M5 | M5 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | MXQ | 精密滑台气缸 | — | — |
| MXQ25-75 | SMC | 25 mm | 25 mm | 75 mm | 75 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/8 | 1/8 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | MXQ | 精密滑台气缸 | — | — |
| MGP25-100 | SMC | 25 mm | 25 mm | 100 mm | 100 mm | 双作用 | 双作用 | 不适用 | 不适用 | M5 | M5 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | MGP | 带导杆气缸 | — | — |
| MGP40-150 | SMC | 40 mm | 40 mm | 150 mm | 150 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/8 | 1/8 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | MGP | 带导杆气缸 | — | — |
| MGP50-200 | SMC | 50 mm | 50 mm | 200 mm | 200 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/4 | 1/4 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | MGP | 带导杆气缸 | — | — |
| CQ2B32-25DZ | SMC | 32 mm | 32 mm | 25 mm | 25 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/8 | 1/8 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CQ2 | 薄型气缸 | — | — |
| CQ2B40-50DZ | SMC | 40 mm | 40 mm | 50 mm | 50 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/8 | 1/8 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CQ2 | 薄型气缸 | — | — |
| CQ2B63-75DZ | SMC | 63 mm | 63 mm | 75 mm | 75 mm | 双作用 | 双作用 | 不适用 | 不适用 | 1/4 | 1/4 | SMC CDQ2/MXQ/MGP/CQ2 系列气缸样本（官方） | CQ2 | 薄型气缸 | — | — |
| MXQ20-50 | SMC | — | 20 mm | — | 50 mm | — | 双作用 | — | — | — | — | — | — | — | SMC | 468 |
| MGP32-200 | SMC | — | 32 mm | — | 200 mm | — | 双作用带导杆 | — | — | — | — | — | — | — | SMC | 1180 |
| CDQ2B32-50DZ | SMC | — | 32 mm | — | 50 mm | — | 双作用薄型 | — | — | — | — | — | — | — | SMC | 392 |

## 气爪

| 型号 | 厂商 | bore | 缸径 | stroke | 行程 | action | 动作方式 | voltage | 电压 | port | 接口 | 数据来源 | 系列 | 类型 | 品牌 | 开合行程 | 价格 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MHZ2-16D | SMC | 16 mm | 16 mm | 16 mm | 16 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | M5 | M5 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHZ2 | 平行气爪 | — | — | — |
| MHZ2-25D | SMC | 25 mm | 25 mm | 25 mm | 25 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | M5 | M5 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHZ2 | 平行气爪 | — | — | — |
| MHZ2-32D | SMC | 32 mm | 32 mm | 32 mm | 32 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | 1/8 | 1/8 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHZ2 | 平行气爪 | — | — | — |
| MHZ2-40D | SMC | 40 mm | 40 mm | 40 mm | 40 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | 1/8 | 1/8 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHZ2 | 平行气爪 | — | — | — |
| MHL2-16D | SMC | 16 mm | 16 mm | 30 mm | 30 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | M5 | M5 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHL2 | 宽型平行气爪 | — | — | — |
| MHL2-20D | SMC | 20 mm | 20 mm | 40 mm | 40 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | M5 | M5 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHL2 | 宽型平行气爪 | — | — | — |
| MHL2-25D | SMC | 25 mm | 25 mm | 50 mm | 50 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | 1/8 | 1/8 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHL2 | 宽型平行气爪 | — | — | — |
| MHL2-32D | SMC | 32 mm | 32 mm | 60 mm | 60 mm | 双作用（平行开闭） | 双作用（平行开闭） | 不适用 | 不适用 | 1/8 | 1/8 | SMC MHZ2/MHL2 系列气爪样本（官方） | MHL2 | 宽型平行气爪 | — | — | — |
| MHZ2-20D | SMC | — | 20 mm | — | — | — | 平行气爪 | — | — | — | — | — | — | — | SMC | 20 mm | 856 |

## 电磁阀

| 型号 | 厂商 | bore | 缸径 | stroke | 行程 | action | 动作方式 | voltage | 电压 | port | 接口 | 数据来源 | 系列 | 品牌 | 通数 | 线圈电压 | 配管接口 | 价格 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| SY3120-5LZD | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（单电控） | 5 通 2 位（单电控） | 24 V DC | 24 V DC | 1/8 | 1/8 | SMC SY/VQ 系列电磁阀样本（官方） | SY | — | — | — | — | — |
| SY3220-5LZD | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（双电控） | 5 通 2 位（双电控） | 24 V DC | 24 V DC | 1/8 | 1/8 | SMC SY/VQ 系列电磁阀样本（官方） | SY | — | — | — | — | — |
| SY5220-5LZD | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（双电控） | 5 通 2 位（双电控） | 24 V DC | 24 V DC | 1/4 | 1/4 | SMC SY/VQ 系列电磁阀样本（官方） | SY | — | — | — | — | — |
| SY7120-5LZD | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（单电控） | 5 通 2 位（单电控） | 24 V DC | 24 V DC | 3/8 | 3/8 | SMC SY/VQ 系列电磁阀样本（官方） | SY | — | — | — | — | — |
| SY7220-5LZD | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（双电控） | 5 通 2 位（双电控） | 24 V DC | 24 V DC | 3/8 | 3/8 | SMC SY/VQ 系列电磁阀样本（官方） | SY | — | — | — | — | — |
| VQZ2121-5L1 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（单电控） | 5 通 2 位（单电控） | 24 V DC | 24 V DC | 1/8 | 1/8 | SMC SY/VQ 系列电磁阀样本（官方） | VQ/VQZ | — | — | — | — | — |
| VQZ3121-5L1 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（单电控） | 5 通 2 位（单电控） | 24 V DC | 24 V DC | 1/4 | 1/4 | SMC SY/VQ 系列电磁阀样本（官方） | VQ/VQZ | — | — | — | — | — |
| VQZ4121-5L1 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（单电控） | 5 通 2 位（单电控） | 24 V DC | 24 V DC | 3/8 | 3/8 | SMC SY/VQ 系列电磁阀样本（官方） | VQ/VQZ | — | — | — | — | — |
| VQ2201-5L1 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 5 通 2 位（单电控） | 5 通 2 位（单电控） | 24 V DC | 24 V DC | 1/4 | 1/4 | SMC SY/VQ 系列电磁阀样本（官方） | VQ/VQZ | — | — | — | — | — |
| SY5120-5LZD | SMC | — | — | — | — | — | — | — | — | — | — | — | — | SMC | 5 通 2 位 | 24 V DC | 1/4 | 286 |

## 气源处理

| 型号 | 厂商 | bore | 缸径 | stroke | 行程 | action | 动作方式 | voltage | 电压 | port | 接口 | 数据来源 | 调压范围 | 过滤精度 | 系列 | 品牌 | 价格 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| AW20-02 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 过滤减压（AC 含油雾器） | 过滤减压（AC 含油雾器） | 不适用 | 不适用 | 1/4 | 1/4 | SMC AW/AC 系列气源处理元件样本（官方） | 0.05–0.85 MPa | 5 μm | AW | — | — |
| AW40-04 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 过滤减压（AC 含油雾器） | 过滤减压（AC 含油雾器） | 不适用 | 不适用 | 1/2 | 1/2 | SMC AW/AC 系列气源处理元件样本（官方） | 0.05–0.85 MPa | 5 μm | AW | — | — |
| AC20-02 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 过滤减压（AC 含油雾器） | 过滤减压（AC 含油雾器） | 不适用 | 不适用 | 1/4 | 1/4 | SMC AW/AC 系列气源处理元件样本（官方） | 0.05–0.85 MPa | 5 μm | AC | — | — |
| AC30-03 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 过滤减压（AC 含油雾器） | 过滤减压（AC 含油雾器） | 不适用 | 不适用 | 3/8 | 3/8 | SMC AW/AC 系列气源处理元件样本（官方） | 0.05–0.85 MPa | 5 μm | AC | — | — |
| AC40-04 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 过滤减压（AC 含油雾器） | 过滤减压（AC 含油雾器） | 不适用 | 不适用 | 1/2 | 1/2 | SMC AW/AC 系列气源处理元件样本（官方） | 0.05–0.85 MPa | 5 μm | AC | — | — |
| AC40-06 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 过滤减压（AC 含油雾器） | 过滤减压（AC 含油雾器） | 不适用 | 不适用 | 3/4 | 3/4 | SMC AW/AC 系列气源处理元件样本（官方） | 0.05–0.85 MPa | 5 μm | AC | — | — |
| AW30-03 | SMC | — | — | — | — | — | — | — | — | — | 3/8 | — | 0.05–0.85 MPa | 5 μm | — | SMC | 336 |

## 气动接头

| 型号 | 厂商 | bore | 缸径 | stroke | 行程 | action | 动作方式 | voltage | 电压 | port | 接口 | 数据来源 | 适用管径 | 螺纹 | 形式 | 品牌 | 价格 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| KQ2H08-02AS | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 直通外螺纹 | 直通外螺纹 | 不适用 | 不适用 | 8 mm / R1/4 | 8 mm / R1/4 | SMC KQ2 系列快插接头样本（官方） | 8 mm | R1/4 | 直通外螺纹 | — | — |
| KQ2H10-03AS | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 直通外螺纹 | 直通外螺纹 | 不适用 | 不适用 | 10 mm / R3/8 | 10 mm / R3/8 | SMC KQ2 系列快插接头样本（官方） | 10 mm | R3/8 | 直通外螺纹 | — | — |
| KQ2H12-04AS | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 直通外螺纹 | 直通外螺纹 | 不适用 | 不适用 | 12 mm / R1/2 | 12 mm / R1/2 | SMC KQ2 系列快插接头样本（官方） | 12 mm | R1/2 | 直通外螺纹 | — | — |
| KQ2L06-01AS | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 弯头外螺纹 | 弯头外螺纹 | 不适用 | 不适用 | 6 mm / R1/8 | 6 mm / R1/8 | SMC KQ2 系列快插接头样本（官方） | 6 mm | R1/8 | 弯头外螺纹 | — | — |
| KQ2L08-02AS | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 弯头外螺纹 | 弯头外螺纹 | 不适用 | 不适用 | 8 mm / R1/4 | 8 mm / R1/4 | SMC KQ2 系列快插接头样本（官方） | 8 mm | R1/4 | 弯头外螺纹 | — | — |
| KQ2T06-00 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 三通 | 三通 | 不适用 | 不适用 | 6 mm / — | 6 mm / — | SMC KQ2 系列快插接头样本（官方） | 6 mm | — | 三通 | — | — |
| KQ2U06-00 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | Y 型三通 | Y 型三通 | 不适用 | 不适用 | 6 mm / — | 6 mm / — | SMC KQ2 系列快插接头样本（官方） | 6 mm | — | Y 型三通 | — | — |
| KQ2E06-00 | SMC | 不适用 | 不适用 | 不适用 | 不适用 | 穿板直通 | 穿板直通 | 不适用 | 不适用 | 6 mm / — | 6 mm / — | SMC KQ2 系列快插接头样本（官方） | 6 mm | — | 穿板直通 | — | — |
| KQ2H06-01AS | SMC | — | — | — | — | — | — | — | — | — | — | — | 6 mm | 1/8 | 直通外螺纹 | SMC | 18 |

## 工业相机

| 型号 | 厂商 | type | shutter | interface | series | resolution | sensorSize | frameRate | powerW | 数据来源 | sensor |
|---|---|---|---|---|---|---|---|---|---|---|---|
| MV-CS050-10GC | 海康机器人 | camera | 全局快门 | GigE | MV-CS | 500 万像素（2448×2048） | 2/3″ | 23.5 fps | 2.9 | 海康机器人 MV-CS 系列面阵工业相机数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product | — |
| MV-CS050-10GM | 海康机器人 | camera | 全局快门 | GigE | MV-CS | 500 万像素（2448×2048） | 2/3″ | 23.5 fps | 2.9 | 海康机器人 MV-CS 系列面阵工业相机数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product | — |
| MV-CS120-10GC | 海康机器人 | camera | 全局快门 | GigE | MV-CS | 1200 万像素（4024×3036） | 1/1.7″ | 9.8 fps | 3.2 | 海康机器人 MV-CS 系列面阵工业相机数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product | — |
| MV-CS120-10GM | 海康机器人 | camera | 全局快门 | GigE | MV-CS | 1200 万像素（4024×3036） | 1/1.7″ | 9.8 fps | 3.2 | 海康机器人 MV-CS 系列面阵工业相机数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product | — |
| MV-CE050-10UC | 海康机器人 | camera | 全局快门 | USB3 | MV-CE | 500 万像素（2448×2048） | 2/3″ | 36 fps | 2.6 | 海康机器人 MV-CE 系列面阵工业相机数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product | — |
| MV-CE120-10UC | 海康机器人 | camera | 全局快门 | USB3 | MV-CE | 1200 万像素（4024×3036） | 1/1.7″ | 14.6 fps | 2.8 | 海康机器人 MV-CE 系列面阵工业相机数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product | — |
| a2A2590-60ucBAS | Basler | camera | — | USB3 | ace 2 R | 500 万像素（2592×1944 默认） | 1/2.8″ | 60.9 fps | 2.9 | Basler ace 2 a2A2590-60ucBAS 产品数据表（官方）General Specifications，https://docs.baslerweb.com/a2a2590-60ucbas | Sony IMX334LQR-C |
| a2A2448-75ucBAS | Basler | camera | — | USB3 | ace 2 R | 500 万像素（2448×2048 默认） | 1/1.8″ | 71.8 fps | 3.1 | Basler ace 2 a2A2448-75ucBAS 产品数据表（官方）General Specifications，https://docs.baslerweb.com/a2a2448-75ucbas | Sony IMX547-AAQJ-C |
| a2A1920-160umBAS | Basler | camera | — | USB3 | ace 2 R | 230 万像素（1920×1200 默认） | 1/2.3″ | 164 fps | 2.8 | Basler ace 2 a2A1920-160umBAS 产品数据表（官方）General Specifications，https://docs.baslerweb.com/a2a1920-160umbas | Sony IMX392LLR-C |
| MER2-503-36U3C | 大恒图像 | camera | — | USB3 | MER2 | 500 万像素（2448×2048） | 2/3″ | 36 fps | 2.8 | 大恒图像 MER2 系列 USB3.0 工业相机数据手册（官方）P2–P5，https://www.daheng-imaging.com/ | Sony IMX264 |
| MER2-1220-32U3C | 大恒图像 | camera | — | USB3 | MER2 | 1200 万像素（4024×3036） | 1/1.7″ | 32 fps | 3 | 大恒图像 MER2 系列 USB3.0 工业相机数据手册（官方）P2–P5，https://www.daheng-imaging.com/ | Sony IMX226 |

## 镜头

| 型号 | 厂商 | type | focalLength | aperture | sensorSize | interface | fov | workingDistance | 数据来源 | magnification |
|---|---|---|---|---|---|---|---|---|---|---|
| M0824-MPW2 | Computar | lens | 8 mm | F2.4 | 2/3″ | C-mount | 2/3″ @ 0.5 m：约 550×413 mm | 100 mm–∞ | Computar MPW2 系列机器视觉镜头规格书（官方）P2–P4，https://www.computar.com/ | — |
| M1224-MPW2 | Computar | lens | 12 mm | F2.4 | 2/3″ | C-mount | 2/3″ @ 0.5 m：约 367×275 mm | 100 mm–∞ | Computar MPW2 系列机器视觉镜头规格书（官方）P2–P4，https://www.computar.com/ | — |
| M1614-MPW2 | Computar | lens | 16 mm | F1.4 | 2/3″ | C-mount | 2/3″ @ 0.5 m：约 275×206 mm | 100 mm–∞ | Computar MPW2 系列机器视觉镜头规格书（官方）P2–P4，https://www.computar.com/ | — |
| M2514-MPW2 | Computar | lens | 25 mm | F1.4 | 2/3″ | C-mount | 2/3″ @ 0.5 m：约 176×132 mm | 100 mm–∞ | Computar MPW2 系列机器视觉镜头规格书（官方）P2–P4，https://www.computar.com/ | — |
| MVL-HF0828M-6MPE | 海康机器人 | lens | 8 mm | F2.8 | 1/1.8″ | C-mount | 1/1.8″ @ 0.5 m：约 450×338 mm | 100 mm–∞ | 海康机器人 MVL-HF 系列定焦镜头数据手册（官方）P2–P5，https://www.hikrobotics.com/en/machinevision/product | — |
| MVL-HF1228M-6MPE | 海康机器人 | lens | 12 mm | F2.8 | 1/1.8″ | C-mount | 1/1.8″ @ 0.5 m：约 300×225 mm | 100 mm–∞ | 海康机器人 MVL-HF 系列定焦镜头数据手册（官方）P2–P5，https://www.hikrobotics.com/en/machinevision/product | — |
| MVL-HF1628M-6MPE | 海康机器人 | lens | 16 mm | F2.8 | 1/1.8″ | C-mount | 1/1.8″ @ 0.5 m：约 225×169 mm | 100 mm–∞ | 海康机器人 MVL-HF 系列定焦镜头数据手册（官方）P2–P5，https://www.hikrobotics.com/en/machinevision/product | — |
| MVL-HF2528M-6MPE | 海康机器人 | lens | 25 mm | F2.8 | 1/1.8″ | C-mount | 1/1.8″ @ 0.5 m：约 144×108 mm | 100 mm–∞ | 海康机器人 MVL-HF 系列定焦镜头数据手册（官方）P2–P5，https://www.hikrobotics.com/en/machinevision/product | — |
| TEC-M55 | Computar | lens | 55 mm | F2.8 | 2/3″ | C-mount | 0.5×：2/3″ 约 17.6×13.2 mm | 约 140 mm | Computar TEC-M55 远心镜头规格书（官方）P1–P2，https://www.computar.com/ | 0.5× |

## 光源

| 型号 | 厂商 | type | shape | color | size | voltage | powerW | interface | 数据来源 |
|---|---|---|---|---|---|---|---|---|---|
| MVL-LR12030W | 海康机器人 | light | 环形 | 白光 | 外径 120 mm / 发光面 30 mm | 24 V DC | 8.4 | M12 4-pin | 海康机器人 MVL-LR/LB/LF 系列工业光源数据手册（官方）P2–P8，https://www.hikrobotics.com/en/machinevision/product |
| OPT-RI12030-W | 奥普特 | light | 环形 | 白光 | 外径 120 mm / 发光面 30 mm | 24 V DC | 7.2 | M12 4-pin | 奥普特 OPT-RI/LI/FL 系列光源选型手册（官方）P3–P9，https://www.optmv.com/ |
| OPT-LI12030-W | 奥普特 | light | 条形 | 白光 | 120×30 mm | 24 V DC | 9.6 | M12 4-pin | 奥普特 OPT-RI/LI/FL 系列光源选型手册（官方）P3–P9，https://www.optmv.com/ |
| MVL-LB12030W | 海康机器人 | light | 条形 | 白光 | 120×30 mm | 24 V DC | 8.4 | M12 4-pin | 海康机器人 MVL-LR/LB/LF 系列工业光源数据手册（官方）P2–P8，https://www.hikrobotics.com/en/machinevision/product |
| OPT-FL120120-W | 奥普特 | light | 背光 | 白光 | 120×120 mm | 24 V DC | 12 | M12 4-pin | 奥普特 OPT-RI/LI/FL 系列光源选型手册（官方）P3–P9，https://www.optmv.com/ |

## 光源控制器

| 型号 | 厂商 | type | controllerType | channels | output | interface | powerW | 数据来源 |
|---|---|---|---|---|---|---|---|---|
| MVL-DPA2024-4 | 海康机器人 | controller | 光源控制器 | 4 | 24 V / 2 A 每通道 | RS-232 / 以太网 | 96 | 海康机器人 MVL-DPA 系列光源控制器数据手册（官方）P2–P4，https://www.hikrobotics.com/en/machinevision/product |
| OPT-DPA2024E-4 | 奥普特 | controller | 光源控制器 | 4 | 24 V / 2 A 每通道 | RS-232 / 以太网 | 96 | 奥普特 OPT-DPA 系列数字光源控制器说明书（官方）P2–P6，https://www.optmv.com/ |

## 读码器

| 型号 | 厂商 | type | series | resolution | sensorSize | interface | readRate | powerW | 数据来源 |
|---|---|---|---|---|---|---|---|---|---|
| MV-ID3013M-12M-08S-W | 海康机器人 | reader | MV-ID3000 | 130 万像素（1280×1024） | 1/2.7″ | GigE | 60 fps | 6 | 海康机器人 MV-ID3000 系列固定式读码器数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product |
| MV-ID5060M-08S-W | 海康机器人 | reader | MV-ID5000 | 500 万像素（2592×1944） | 1/2.5″ | GigE | 45 fps | 8 | 海康机器人 MV-ID5000 系列固定式读码器数据手册（官方）P2–P6，https://www.hikrobotics.com/en/machinevision/product |
| SR-1000 | 基恩士 | reader | SR-1000 | 约 130 万像素 | 1/3″ | Ethernet / RS-232C | 最高 60 次/秒 | 4.5 | 基恩士 SR-1000 系列固定式读码器产品目录（官方）P2–P5，https://www.keyence.com.cn/products/barcode/ |

## 视觉控制器

| 型号 | 厂商 | type | controllerType | series | resolution | sensorSize | interface | powerW | 数据来源 |
|---|---|---|---|---|---|---|---|---|---|
| MV-VC3000 | 海康机器人 | controller | 视觉控制器 | VisionMaster / VC3000 | 支持 500 万 / 1200 万像素相机 | 不适用 | GigE ×4 / USB3 ×4 | 120 | 海康机器人 VisionMaster 视觉控制器硬件手册（官方）P2–P5，https://www.hikrobotics.com/en/machinevision/product |
| CV-X100 | 基恩士 | controller | 视觉控制器 | CV-X | 支持最高 500 万像素相机 | 不适用 | Ethernet / USB | 90 | 基恩士 CV-X 系列图像处理系统产品目录（官方）P4–P8，https://www.keyence.com.cn/products/vision/ |
